/ Machine Data
/  Bus,    Model,   ID, Tdo',    Tdo", tqo',    tqo",              H,            D,          Xd,          Xq,         Xd',         Xq', Xd"=Xq",  Xl, S(1.0), S(1.2)
1325, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1328, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1331, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1332, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1335, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1337, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1339, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1344, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1345, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1346, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1355, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1356, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1362, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1367, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1372, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1378, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1387, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1395, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1397, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1407, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1410, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1415, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1420, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1421, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1422, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1426, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1430, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1431, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1435, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1438, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1440, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1445, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1446, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1449, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1454, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1455, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1465, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1466, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1468, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1469, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1470, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1471, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1472, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1473, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1474, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1478, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1479, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1480, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1481, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1484, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1495, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1497, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1498, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1500, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1505, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1507, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1512, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1513, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1514, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1516, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1517, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1519, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1520, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1521, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1522, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1524, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1526, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1534, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1543, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1545, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1549, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1557, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1558, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1559, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1560, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1562, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1563, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1564, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1572, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1573, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1574, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1577, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1584, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1586, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1587, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1591, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1602, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1609, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1610, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1621, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1622, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1623, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1627, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1636, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1637, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1645, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1652, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1654, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1673, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1676, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1705, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1706, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1708, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1714, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1723, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1743, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1746, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1750, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1751, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1760, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1767, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1768, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1769, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1770, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1777, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1778, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1779, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1780, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1781, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1782, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1783, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1784, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1788, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1789, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1794, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1813, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1814, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1822, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1823, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1838, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1839, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1851, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1853, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1881, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1882, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1888, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1889, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1892, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1893, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1900, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1907, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1917, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1919, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1922, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1923, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1924, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1925, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1927, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1928, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1929, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1931, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1932, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1954, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1955, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1958, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1966, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1979, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1986, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1987, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1989, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2013, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2016, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2017, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2018, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2020, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2021, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2033, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2034, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2035, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2036, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2040, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2041, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2043, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2049, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2054, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2057, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2065, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2066, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2071, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2073, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2075, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2076, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2078, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2080, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2089, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2090, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2102, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2106, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2111, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2112, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2118, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2122, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2125, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2130, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2131, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2132, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2133, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2137, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2138, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2146, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2154, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2156, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2157, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2161, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2162, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2170, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2171, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2172, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2174, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2178, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2179, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2180, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2181, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2183, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2184, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2193, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2205, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2207, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2219, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2220, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2233, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2242, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2254, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2255, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2263, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2265, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2269, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2270, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2271, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2274, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2281, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2282, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2285, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2286, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2298, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2299, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2302, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2303, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2305, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2306, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2308, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2323, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2325, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2331, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2338, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2339, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2340, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2341, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2342, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2355, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2359, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2360, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2361, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2362, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2363, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2366, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2367, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2368, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2369, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2370, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2371, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2372, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2379, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2380, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
