/ Machine Data
/  Bus,    Model,   ID, Tdo',    Tdo", tqo',    tqo",              H,            D,          Xd,          Xq,         Xd',         Xq', Xd"=Xq",  Xl, S(1.0), S(1.2)
1997, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1997, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1998, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1998, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1999, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1999, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2000, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2000, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2001, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2001, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2002, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2002, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2003, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2003, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2004, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2004, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2005, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2005, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2006, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2006, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2007, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2007, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2008, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2008, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2010, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2010, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2011, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2011, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2012, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2012, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2013, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2013, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2015, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2015, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2016, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2016, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2018, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2018, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2020, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2020, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2021, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2021, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2022, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2022, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2023, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2023, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2024, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2024, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2026, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2026, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2027, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2027, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2028, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2028, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2029, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2029, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2030, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2030, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2032, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2032, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2033, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2033, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2034, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2034, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2035, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2035, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2036, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2036, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2037, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2037, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2038, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2038, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2039, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2039, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2040, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2040, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2041, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2041, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2042, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2042, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2043, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2043, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2044, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2044, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2045, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2045, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2046, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2046, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2047, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2047, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2048, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2048, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2049, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2049, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2050, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2050, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2051, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2051, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2052, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2052, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2053, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2053, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2054, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2054, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2055, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2055, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2056, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2056, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2057, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2057, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2058, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2058, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2082, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2082, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2083, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2083, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2084, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2084, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2085, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2085, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2086, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2086, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2087, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2087, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2088, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2088, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2091, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2091, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2093, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2093, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2094, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2094, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2095, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2095, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2096, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2096, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2097, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2097, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2098, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2098, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2099, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2099, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2100, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2100, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2101, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2101, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2102, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2102, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2103, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2103, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2104, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2104, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2105, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2105, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2106, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2106, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2107, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2107, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2108, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2108, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2110, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2110, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2114, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2114, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2115, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2115, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2116, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2116, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2117, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2117, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2118, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2118, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2119, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2119, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2120, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2120, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2121, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2121, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2122, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2122, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2123, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2123, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2124, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2124, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2125, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2125, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2126, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2126, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2127, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2127, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2128, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2128, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2129, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2129, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2130, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2130, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2131, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2131, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2132, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2132, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2135, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2135, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2136, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2136, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2137, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2137, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2138, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2138, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2139, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2139, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2140, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2140, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2141, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2141, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2142, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2142, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2143, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2143, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2144, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2144, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2145, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2145, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2146, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2146, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2147, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2147, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2148, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2148, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2149, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2149, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2150, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2150, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2151, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2151, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2152, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2152, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2153, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2153, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2154, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2154, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2155, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2155, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2156, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2156, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2159, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2159, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2160, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2160, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2161, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2161, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2162, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2162, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2164, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2164, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2167, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2167, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2168, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2168, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2171, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2171, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2172, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2172, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2173, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2173, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2174, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2174, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2175, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2175, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2176, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2176, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2177, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2177, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2178, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2178, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2179, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2179, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2180, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2180, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2182, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2182, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2183, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2183, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2184, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2184, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2185, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2185, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2189, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2189, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2190, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2190, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2191, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2191, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2192, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2192, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2193, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2193, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2194, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2194, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2195, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2195, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2196, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2196, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2197, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2197, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2198, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2198, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2199, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2199, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2200, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2200, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2201, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2201, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2202, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2202, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2203, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2203, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2205, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2205, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2206, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2206, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2207, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2207, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2208, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2208, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2209, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2209, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2210, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2210, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2211, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2211, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2212, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2212, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2213, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2213, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2214, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2214, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2215, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2215, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2216, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2216, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2217, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2217, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2218, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2218, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2219, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2219, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2220, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2220, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2221, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2221, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2222, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2222, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2223, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2223, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2224, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2224, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2225, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2225, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2226, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2226, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2228, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2228, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2229, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2229, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2230, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2230, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2231, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2231, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2232, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2232, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2233, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2233, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2234, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2234, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2235, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2235, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2236, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2236, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2237, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2237, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2238, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2238, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2239, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2239, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2240, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2240, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2241, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2241, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2242, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2242, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2243, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2243, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2244, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2244, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2245, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2245, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2246, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2246, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2247, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2247, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2248, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2248, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2249, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2249, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2250, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2250, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2251, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2251, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2252, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2252, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2253, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2253, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2254, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2254, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2255, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2255, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2256, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2256, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2259, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2259, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2260, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2260, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2262, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2262, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2263, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2263, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2264, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2264, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2265, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2265, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2266, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2266, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2267, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2267, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2268, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2268, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2269, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2269, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2270, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2270, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2271, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2271, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2272, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2272, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2273, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2273, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2274, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2274, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2275, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2275, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2276, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2276, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2277, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2277, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2278, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2278, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2279, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2279, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2281, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2281, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2282, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2282, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2283, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2283, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2284, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2284, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2285, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2285, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2286, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2286, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2287, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2287, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2288, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2288, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2289, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2289, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2290, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2290, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2291, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2291, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2292, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2292, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2293, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2293, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2294, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2294, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2295, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2295, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2296, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2296, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2297, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2297, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2298, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2298, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2299, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2299, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2300, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2300, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2301, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2301, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2302, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2302, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2303, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2303, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2304, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2304, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2305, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2305, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2306, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2306, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2307, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2307, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2308, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2308, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2309, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2309, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2310, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2310, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2311, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2311, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2312, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2312, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2313, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2313, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2315, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2315, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2316, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2316, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2317, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2317, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2318, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2318, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2319, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2319, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2320, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2320, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2321, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2321, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2322, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2322, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2323, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2323, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2324, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2324, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2326, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2326, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2327, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2327, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2328, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2328, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2329, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2329, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2330, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2330, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2331, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2331, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2332, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2332, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2333, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2333, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2334, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2334, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2335, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2335, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2336, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2336, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2337, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2337, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2338, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2338, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2339, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2339, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2341, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2341, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2342, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2342, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2343, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2343, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2344, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2344, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2345, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2345, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2346, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2346, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2347, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2347, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2348, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2348, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2349, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2349, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2350, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2350, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2351, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2351, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2352, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2352, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2353, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2353, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2354, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2354, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2355, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2355, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2356, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2356, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2358, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2358, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2359, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2359, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2360, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2360, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2361, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2361, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2363, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2363, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2364, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2364, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2368, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2368, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2369, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2369, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2370, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2370, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2371, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2371, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2372, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2372, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2373, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2373, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2374, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2374, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2375, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2375, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2376, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2376, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2379, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2379, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2382, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2382, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2383, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2383, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/

/ Under/over Frequency Generator Trip Relay (remove for load Placement Study)

23, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
36, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
37, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
117, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
118, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
119, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
134, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
135, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
140, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
141, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
160, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
161, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
185, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
194, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
204, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
209, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
212, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
214, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
235, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
240, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
242, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
243, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
252, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
259, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
260, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
266, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
271, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
272, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
273, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
274, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
275, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
276, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
277, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
278, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
279, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
281, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
286, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
287, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
288, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
290, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
291, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
292, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
295, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
298, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
303, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
305, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
310, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
311, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
315, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
316, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
317, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
331, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
345, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
346, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
353, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
360, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
366, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
369, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
384, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
388, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
390, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
406, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
415, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
416, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
428, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
440, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
447, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
453, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
455, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
456, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
457, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
462, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
466, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
467, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
471, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
472, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
475, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
477, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
478, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
479, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
483, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
485, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
489, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
490, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
493, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
494, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
495, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
496, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
497, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
504, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
506, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
507, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
513, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
517, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
519, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
526, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
530, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
533, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
550, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
564, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
566, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
597, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
599, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
602, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
603, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
604, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
610, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
613, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
615, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
616, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
617, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
618, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
619, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
625, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
631, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
646, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
647, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
648, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
650, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
653, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
661, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
662, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
664, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
665, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
668, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
676, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
679, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
682, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
700, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
704, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
708, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
710, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
713, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
717, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
718, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
722, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
723, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
724, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
727, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
728, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
733, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
734, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
736, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
744, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
747, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
749, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
752, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
753, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
756, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
758, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
771, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
773, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
775, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
783, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
791, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
794, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
797, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
798, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
799, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
800, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
802, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
803, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
804, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
805, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
806, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
808, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
812, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
813, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
826, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
832, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
834, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
837, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
842, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
843, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
845, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
846, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
848, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
851, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
852, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
853, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
854, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
855, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
860, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
861, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
863, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
864, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
866, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
870, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
876, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
877, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
878, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
879, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
880, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
888, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
893, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
895, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
899, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
900, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
903, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
906, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
907, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
908, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
913, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
917, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
923, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
928, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
934, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
935, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
938, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
944, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
946, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
947, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
955, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
956, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
960, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
961, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
963, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
965, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
966, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
969, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
982, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
983, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
986, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
988, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
996, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
998, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1004, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1009, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1019, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1021, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1026, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1027, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1028, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1029, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1030, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1031, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1032, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1033, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1034, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1035, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1036, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1037, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1038, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1039, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1040, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1041, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1042, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1043, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1047, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1048, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1051, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1053, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1066, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1067, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1068, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1069, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1070, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1076, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1085, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1103, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1105, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1108, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1110, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1117, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1124, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1126, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1133, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1134, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1139, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1141, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1143, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1146, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1154, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1158, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1159, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1160, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1161, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1162, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1174, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1178, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1180, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1187, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1189, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1196, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1197, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1200, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1201, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1202, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1203, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1206, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1207, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1208, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1209, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1210, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1215, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1217, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1221, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1223, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1224, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1226, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1227, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1229, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1234, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1237, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1238, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1239, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1240, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1251, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1252, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1255, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1258, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1259, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1260, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1266, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1278, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1279, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1280, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1281, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1284, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1285, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1286, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1287, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1290, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1292, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1293, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1297, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1298, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1299, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1310, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1319, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1324, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1325, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1328, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1331, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1332, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1335, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1337, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1339, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1344, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1345, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1346, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1355, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1356, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1362, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1367, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1372, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1378, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1387, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1395, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1397, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1407, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1410, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1415, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1420, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1421, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1422, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1426, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1430, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1431, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1435, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1438, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1440, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1445, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1446, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1449, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1454, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1455, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1465, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1466, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1468, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1469, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1470, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1471, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1472, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1473, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1474, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1478, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1479, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1480, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1481, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1484, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1495, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1497, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1498, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1500, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1505, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1507, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1512, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1513, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1514, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1516, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1517, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1519, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1520, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1521, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1522, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1524, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1526, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1534, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1543, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1545, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1549, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1557, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1558, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1559, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1560, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1562, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1563, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1564, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1572, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1573, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1574, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1577, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1584, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1586, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1587, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1591, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1602, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1609, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1610, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1621, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1622, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1623, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1627, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1636, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1637, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1645, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1652, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1654, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1673, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1676, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1705, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1706, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1708, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1714, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1723, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1743, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1746, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1750, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1751, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1760, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1767, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1768, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1769, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1770, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1777, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1778, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1779, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1780, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1781, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1782, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1783, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1784, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1788, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1789, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1794, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1813, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1814, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1822, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1823, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1838, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1839, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1851, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1853, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1881, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1882, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1888, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1889, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1892, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1893, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1900, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1907, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1917, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1919, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1922, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1923, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1924, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1925, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1927, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1928, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1929, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1931, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1932, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1954, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1955, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1958, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1966, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1979, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1986, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1987, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
1989, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2013, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2016, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2017, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2018, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2020, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2021, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2033, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2034, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2035, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2036, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2040, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2041, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2043, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2049, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2054, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2057, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2065, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2066, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2071, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2073, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2075, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2076, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2078, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2080, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2089, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2090, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2102, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2106, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2111, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2112, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2118, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2122, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2125, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2130, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2131, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2132, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2133, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2137, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2138, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2146, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2154, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2156, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2157, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2161, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2162, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2170, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2171, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2172, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2174, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2178, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2179, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2180, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2181, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2183, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2184, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2193, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2205, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2207, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2219, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2220, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2233, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2242, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2254, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2255, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2263, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2265, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2269, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2270, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2271, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2274, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2281, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2282, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2285, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2286, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2298, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2299, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2302, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2303, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2305, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2306, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2308, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2323, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2325, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2331, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2338, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2339, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2340, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2341, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2342, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2355, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2359, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2360, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2361, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2362, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2363, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2366, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2367, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2368, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2369, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2370, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2371, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.2, 0.05, 0.2, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2372, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.15, 0.10, 0.05, 0.45, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2379, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.2, 0.15, 0.05, 0.05, 0.2, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
2380, 'USRLOD', '1', 'CMLDBLU2', 12, 1, 2, 133, 27, 146, 48, 0, 0, -1, 0, 0.04, 0.04, 0.75, 0.08, 1, 1, 1, 0.9, 1.1, 0.00625, 1.025, 1.04, 30, 5, 0, 0, 
 0.1, 0.2, 0.05, 0.3, 0.15, 
 1, 0.7, 0.5, -0.997,  
 2, 0.452, 1, 0.548, 0,  
 2, -0.5, 1, 1.5, -1, 
 3, 0.75, 0.04, 1.8, 0.12, 0.104, 0.095, 0.0021, 0.1, 0, 0.7, 0.01, 0.2, 1, 99999, 0.5, 0.02, 0.7, 0.85, 0.1, 
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.5, 2, 0.6, 0.02, 0.2, 0.75, 0.05, 0.5, 0.02, 0.3, 0.85, 0.05,  
 3, 0.75, 0.03, 1.8, 0.19, 0.14, 0.2, 0.0026, 0.1, 2, 0.65, 0.02, 0.2, 1, 9999, 0.5, 0.02, 0.3, 0.85, 0.1, 
 9999, 0.3, 0.025, 0.05, 1, 0.98, 0.54, 0.1, 0.1, 0.0, 
 0.0, 1.0, 6.0, 2.0, 12.0, 3.2, 11.0, 2.5, 
 0.86, 0.2, 0.95, 1.0, -3.3, 0.5, 0.4, 0.6, 0.5, 15, 0.7, 1.9, 0.1, 0.5, 0.02, 0.9, 9999, 
 0.8 /  CMLDBLU2 
