/ Machine Data
/  Bus,    Model,   ID, Tdo',    Tdo", tqo',    tqo",              H,            D,          Xd,          Xq,         Xd',         Xq', Xd"=Xq",  Xl, S(1.0), S(1.2)
10, 'GENSAL', '1 ',5.31350179557,0.0456045932388,0.197262737152,13.63802037,5.0665156,0.729764793946,0.611625781941,0.0792020781449,0.0535657865046,0,0,0 /
16, 'GENSAL', '1 ',4.78187612375,0.0519426371096,0.1918398542,20.54843666,7.94423551,0.700467190309,0.566716382112,0.0811921753954,0.048852391269,0,0,0 /
17, 'GENSAL', '1 ',4.90788167226,0.0526562086068,0.198322195727,28.32273244,11.0579403,0.711091526631,0.618151542524,0.0772423940702,0.0436172203936,0,0,0 /
18, 'GENSAL', '1 ',4.9891908287,0.0489713157427,0.201315306591,75,31.19879618,0.718535768306,0.602295371722,0.0710562557301,0.0493510537018,0,0,0 /
29, 'GENSAL', '1 ',4.75545729803,0.0493632559762,0.197933767306,12.37545338,4.5515627,0.719651002839,0.568007279791,0.0720027064488,0.0528902058868,0,0,0 /
30, 'GENSAL', '1 ',5.25851822235,0.0531581051277,0.187757864854,19.75090676,7.57731367,0.681983625191,0.589862028074,0.0751988980302,0.0512584565968,0,0,0 /
31, 'GENSAL', '1 ',5.17459271812,0.0528924861848,0.198470175787,26.59506198,10.34637324,0.698658526061,0.600086372635,0.0737271755895,0.0484221155436,0,0,0 /
41, 'GENSAL', '1 ',6.07867554753,0.0499065908774,0.180681512013,9.31902125,3.27776554,0.651086764065,0.626657891297,0.0752800087669,0.0527979216899,0,0,0 /
42, 'GENSAL', '1 ',4.78161643314,0.0480015694883,0.212955640003,12.55983972,4.71761725,0.702680379956,0.553854708461,0.0773594760052,0.0515337538829,0,0,0 /
43, 'GENSAL', '1 ',4.99312029098,0.0560859325547,0.221759165087,13.85397364,5.28666687,0.67765768263,0.6231971218,0.0724578086288,0.0538884597566,0,0,0 /
44, 'GENSAL', '1 ',5.04995697888,0.0494697567941,0.183461710786,13.85397364,4.89091062,0.782075181133,0.648107518652,0.0749468846844,0.0473302443799,0,0,0 /
45, 'GENSAL', '1 ',5.92293955341,0.0475697140023,0.195739387194,5.91131176,1.87595973,0.754667637872,0.58536474287,0.0787567049406,0.0482164261536,0,0,0 /
63, 'GENSAL', '1 ',5.16546129619,0.04979645887,0.201304448119,19.03678586,7.13316955,0.723159006458,0.596806578864,0.0687406726803,0.0527566662999,0,0,0 /
64, 'GENSAL', '1 ',5.03253687659,0.0509292716703,0.200349972999,14.71776462,5.17793319,0.709548700129,0.560653422786,0.0743287376885,0.0497939314909,0,0,0 /
67, 'GENSAL', '1 ',4.85604167324,0.0477260339556,0.199451050806,21.19629649,8.4143001,0.648166270357,0.572290810038,0.0685806288796,0.0499761198589,0,0,0 /
83, 'GENSAL', '1 ',5.85678688527,0.0491991997594,0.200022646207,9.85888231,3.54324056,0.663260347565,0.626482970036,0.0777811800117,0.0477300100302,0,0,0 /
84, 'GENSAL', '1 ',5.88447615,0.049169279699,0.198531224768,9.85888231,3.22936602,0.677065688817,0.591325134001,0.0785927064027,0.0418907280833,0,0,0 /
85, 'GENSAL', '1 ',6.41759703418,0.0499495560885,0.192499026632,7.59141717,2.19374421,0.631348228829,0.610803178515,0.0746199348492,0.0539909212945,0,0,0 /
86, 'GENSAL', '1 ',5.87371473048,0.0477893163161,0.208718569179,7.59141717,2.30831878,0.691618069303,0.63722302519,0.0733688814939,0.0453989374806,0,0,0 /
93, 'GENSAL', '1 ',5.99492195201,0.0513327592929,0.198624486857,7.59141717,2.36594223,0.771065847567,0.582897880295,0.0783751963627,0.0498290873327,0,0,0 /
95, 'GENSAL', '1 ',6.28678698835,0.0563141254117,0.193793388461,7.3754639,2.17207457,0.649256417212,0.628856581571,0.0840767208988,0.0522220443469,0,0,0 /
97, 'GENSAL', '1 ',5.80739694491,0.0508721762771,0.19856942991,6.89172635,2.02552428,0.651645791747,0.568922686145,0.0724925592394,0.050271695528,0,0,0 /
103, 'GENSAL', '1 ',5.00646310011,0.0506394660565,0.217547684167,12.37545338,4.57594329,0.694313711779,0.569491462959,0.0675973982336,0.0509572213436,0,0,0 /
104, 'GENSAL', '1 ',5.63298554569,0.0469288655601,0.203505413809,9.85888231,3.36357492,0.759052220288,0.591521890006,0.0722226388551,0.0475794129633,0,0,0 /
105, 'GENSAL', '1 ',5.61231330817,0.0503572315839,0.188088886354,14.28588019,5.3951071,0.672487640523,0.662692397063,0.0716676235131,0.0500689642306,0,0,0 /
109, 'GENSAL', '1 ',5.91317509972,0.0495403560171,0.214727664433,10.3987655,3.81222129,0.706442755771,0.576390553493,0.0732667343212,0.0546575337547,0,0,0 /
110, 'GENSAL', '1 ',5.79315189875,0.0489875869297,0.188585608325,10.3987655,3.48004604,0.684185646228,0.581403434964,0.0763991339117,0.0471872505525,0,0,0 /
111, 'GENSAL', '1 ',4.84441960023,0.0518150599428,0.196241798548,12.77422939,4.37731666,0.72146775877,0.598220030012,0.0731491515278,0.0521719945639,0,0,0 /
123, 'GENSAL', '1 ',6.00031071514,0.0498463146737,0.201950144716,7.02824968,2.25616564,0.713349780886,0.601160066475,0.0771554908517,0.0446761138959,0,0,0 /
124, 'GENSAL', '1 ',5.78297994246,0.0517863891089,0.187859997908,7.69937168,2.23156544,0.687668372863,0.615748021297,0.0742890691945,0.0504460270891,0,0,0 /
125, 'GENSAL', '1 ',5.27316485451,0.0559669515799,0.194917039224,20.85722477,8.158631,0.675654286798,0.677033968696,0.0746140685461,0.049433184348,0,0,0 /
127, 'GENSAL', '1 ',4.85220526464,0.0490598185503,0.205833809793,19.90057684,7.86353472,0.71069816246,0.620144706137,0.0785749213376,0.0508858354583,0,0,0 /
131, 'GENSAL', '1 ',4.9812001942,0.0442437982111,0.204505088357,24.54495146,9.41295566,0.632945561061,0.613710524937,0.0717566594837,0.0529213346348,0,0,0 /
132, 'GENSAL', '1 ',4.93986141639,0.0493347281102,0.195397409706,16.06318007,5.96494426,0.718552968419,0.575980161187,0.0782886151127,0.0475393746991,0,0,0 /
139, 'GENSAL', '1 ',5.05369907221,0.05512046364,0.209899898966,16.06318007,6.16192192,0.698125842899,0.530101188608,0.0756467706942,0.0510211189511,0,0,0 /
140, 'GENSAL', '1 ',5.71242696287,0.0436523756035,0.196391286912,9.31902125,2.92377894,0.667717799598,0.579708367918,0.0801524564466,0.0494645364447,0,0,0 /
176, 'GENSAL', '1 ',5.14478294079,0.0454250682436,0.191543516567,17.95704162,6.9356536,0.624835015397,0.612312168956,0.0722869410718,0.0500883831552,0,0,0 /
177, 'GENSAL', '1 ',6.27745923368,0.0451715462542,0.203705937603,9.31902125,3.24190157,0.781141105736,0.637272708337,0.0716579115752,0.0501679662198,0,0,0 /
180, 'GENSAL', '1 ',6.41290102728,0.0473781794715,0.196802609224,5,1.33753927,0.663148506187,0.615535715971,0.0712688999745,0.0464598251095,0,0,0 /
181, 'GENSAL', '1 ',5.84390809548,0.0538017569613,0.213062542148,8.84998667,2.71584538,0.754636917476,0.575663670034,0.0732759754199,0.0515354170161,0,0,0 /
182, 'GENSAL', '1 ',5.43621925557,0.0486376292176,0.215218477232,11.7706662,3.92136568,0.678697216427,0.683196407255,0.0680543591524,0.0488867188683,0,0,0 /
184, 'GENSAL', '1 ',6.10587411066,0.05136957175,0.173008878201,5,1.32801154,0.712331524579,0.617392265012,0.0773461256781,0.0544008883787,0,0,0 /
185, 'GENSAL', '1 ',5.72033650676,0.0497300274569,0.19951300226,5,1.12559131,0.703701479091,0.594158755784,0.0800656587805,0.045958202123,0,0,0 /
186, 'GENSAL', '1 ',5.8062267535,0.0503003455992,0.199309339981,5,1.49420919,0.711507783836,0.595699406267,0.0753289224423,0.0509212865256,0,0,0 /
192, 'GENSAL', '1 ',6.17090268557,0.0482147117661,0.216483629213,7.05152956,2.14591848,0.685287640274,0.569784316832,0.0725105975588,0.0474889575216,0,0,0 /
196, 'GENSAL', '1 ',6.03379514083,0.0477416576452,0.197088383306,5.01943555,1.03791714,0.714245787999,0.555906131347,0.0781525314296,0.048388684883,0,0,0 /
198, 'GENSAL', '1 ',6.17786137103,0.0499351926943,0.195732168347,5.01727604,1.35678167,0.725692602873,0.560316962961,0.0729008661485,0.0512041758264,0,0,0 /
205, 'GENSAL', '1 ',5.75385368519,0.0510807856773,0.213067216113,5.32392549,1.45241259,0.690248015907,0.559653773665,0.0759633026337,0.0498860236306,0,0,0 /
213, 'GENSAL', '1 ',5.97273894425,0.0501747017389,0.207483756641,5.23754639,1.54969487,0.679795959793,0.575972482362,0.075257450436,0.0491162763124,0,0,0 /
264, 'GENSAL', '1 ',6.20796829285,0.049290467214,0.20842217183,5.05398765,1.1040999,0.668585889758,0.58725112229,0.0727169122537,0.054509995548,0,0,0 /
269, 'GENSAL', '1 ',5.55669749741,0.0455669270533,0.220931436103,5.12957042,1.36072097,0.651955522446,0.595817361681,0.0760190048315,0.0495044634741,0,0,0 /
277, 'GENSAL', '1 ',6.02428413826,0.0521547920339,0.192511261784,6.51165301,1.80634384,0.712341910656,0.595596890486,0.0684411835886,0.0492412213083,0,0,0 /
278, 'GENSAL', '1 ',6.18516368143,0.0480972550996,0.203414716634,6.29570416,1.93693462,0.717068935746,0.579417751295,0.0704822537278,0.0499613572668,0,0,0 /
279, 'GENSAL', '1 ',6.13625843005,0.0510302620641,0.217479251275,6.29570416,1.63344282,0.689861039561,0.60746045147,0.0742790152957,0.0501508196932,0,0,0 /
281, 'GENSAL', '1 ',6.18877213952,0.05439794719,0.202691933958,7.59141717,2.57555115,0.672994902981,0.626478209181,0.0805165526799,0.0507779772472,0,0,0 /
282, 'GENSAL', '1 ',5.24420154776,0.0516286748941,0.188502526284,5.86380204,1.61910613,0.699393352244,0.608969706431,0.076966824257,0.0505315387938,0,0,0 /
289, 'GENSAL', '1 ',5.74687996545,0.0511688749948,0.186916654234,5.05398765,1.43975455,0.812032610963,0.63098244189,0.0778894831236,0.0514036821335,0,0,0 /
294, 'GENSAL', '1 ',5.69990956639,0.0496304716409,0.191414456116,5.04319021,1.1334948,0.757237138752,0.668113952678,0.0745586054194,0.0483246857545,0,0,0 /
314, 'GENSAL', '1 ',5.62748947816,0.0490752569178,0.188963089901,5.03239255,1.06728753,0.719314345574,0.623762831566,0.0771812302969,0.0482604109557,0,0,0 /
328, 'GENSAL', '1 ',6.0051469933,0.0523540079177,0.208552552772,5.95018335,1.74407162,0.659169128953,0.59944531862,0.0765558954333,0.0455315274062,0,0,0 /
329, 'GENSAL', '1 ',5.62034808977,0.0497962928143,0.190730315378,5.95018335,1.69671306,0.745721942687,0.631981206627,0.073588822202,0.0496505719714,0,0,0 /
330, 'GENSAL', '1 ',6.29925490336,0.0538747311382,0.198865507063,5.95018335,1.84514612,0.757144159744,0.586654012113,0.0794191493766,0.0544933308267,0,0,0 /
331, 'GENSAL', '1 ',5.8638093444,0.0457032852319,0.186965699088,5.92858802,1.89653011,0.720562368556,0.580573194132,0.0768324365365,0.0532197708724,0,0,0 /
334, 'GENSAL', '1 ',5.61497711494,0.0556885480583,0.208482492335,5.03239255,1.15153569,0.721035224845,0.620113440184,0.0778413414567,0.0455119545967,0,0,0 /
346, 'GENSAL', '1 ',6.4632103096,0.0531078678703,0.189153196456,9.31902125,3.22232724,0.721935660691,0.618689371858,0.0747979391904,0.048472478365,0,0,0 /
347, 'GENSAL', '1 ',6.03118777708,0.0504850008472,0.198311464343,5.2212636,1.23719323,0.763155197157,0.563007300332,0.0755166325628,0.0499533276094,0,0,0 /
359, 'GENSAL', '1 ',6.21769283524,0.0444837133772,0.209506331216,5.03239255,1.37700686,0.735734232001,0.607363847379,0.0737131863964,0.0535477695193,0,0,0 /
365, 'GENSAL', '1 ',6.44664551157,0.0471893675888,0.207334997586,5.11013484,1.29273582,0.80442851927,0.582326927692,0.074479223881,0.0512712860098,0,0,0 /
382, 'GENSAL', '1 ',6.2044946959,0.050741850389,0.202747373891,5.17276041,1.50804822,0.701289830012,0.63999784857,0.0717244493542,0.050451491006,0,0,0 /
383, 'GENSAL', '1 ',6.36226424332,0.0486753663808,0.20189470293,5.17276041,1.15517103,0.674283489752,0.608320944882,0.0747837061341,0.0496853891614,0,0,0 /
385, 'GENSAL', '1 ',6.01476676106,0.0507029553418,0.206657455272,5.12957042,1.54119273,0.688457168358,0.603955209943,0.0712432339143,0.051481194552,0,0,0 /
390, 'GENSAL', '1 ',5.77155991274,0.0497494070787,0.192900510143,5.09717765,1.06609041,0.690732436373,0.613333576375,0.072370112629,0.0474786987627,0,0,0 /
395, 'GENSAL', '1 ',6.0746542137,0.0525436682305,0.190304739997,5.21595062,1.44282322,0.640654232887,0.606303905933,0.071728779684,0.0487793440211,0,0,0 /
404, 'GENSAL', '1 ',5.8858248887,0.0515256661958,0.207487128882,5.0647851,1.3537375,0.69886241289,0.65579172544,0.0785354082207,0.0482894367726,0,0,0 /
426, 'GENSAL', '1 ',5.83258258277,0.0510396251909,0.204420205087,5.06910416,1.05284561,0.657328060996,0.581752468685,0.076260892917,0.0485610119011,0,0,0 /
444, 'GENSAL', '1 ',6.12218459169,0.0537090603565,0.195563473414,5.02159506,1.10790546,0.717134900505,0.615561898633,0.0786260289709,0.0493583365531,0,0,0 /
451, 'GENSAL', '1 ',5.43674898405,0.0486451942449,0.187754194921,5.09717765,1.20695107,0.654052455816,0.568313232446,0.0791911002719,0.0493882772493,0,0,0 /
482, 'GENSAL', '1 ',6.19267845574,0.0496973286201,0.215987493103,5.02159506,1.3855775,0.71758281854,0.574465532616,0.0781840247753,0.0481330996919,0,0,0 /
492, 'GENSAL', '1 ',5.61801148373,0.0499383443239,0.213019012891,5.04319021,1.20101738,0.706503697378,0.552498286742,0.0736519048277,0.048026334842,0,0,0 /
493, 'GENSAL', '1 ',5.95085762636,0.0493620183225,0.19997807861,10.05324026,3.4310599,0.712263153427,0.631397268329,0.078387809939,0.0491181997739,0,0,0 /
494, 'GENSAL', '1 ',6.20198752933,0.0446567970185,0.207458540812,10.05324026,3.34276505,0.791607044641,0.548069595444,0.0809177364325,0.046977557436,0,0,0 /
514, 'GENSAL', '1 ',5.72345150981,0.0501894574868,0.19909377396,7.48344054,2.32166869,0.718830897477,0.628961967353,0.0704948711092,0.0462532315145,0,0,0 /
515, 'GENSAL', '1 ',5.41154473189,0.050985104779,0.201426249796,7.48344054,2.19518134,0.685286267939,0.603769157045,0.0729018404679,0.0503317767792,0,0,0 /
525, 'GENSAL', '1 ',6.16116269697,0.0466995681359,0.204365653495,5.12957042,1.48139992,0.706391789932,0.591416686413,0.0785239030556,0.0488929699392,0,0,0 /
536, 'GENSAL', '1 ',5.69897732906,0.0549996765682,0.211142490824,5.12957042,1.36715081,0.720550243271,0.631844931329,0.0735176249634,0.0467064832396,0,0,0 /
537, 'GENSAL', '1 ',6.12403189017,0.0537596128921,0.209442756744,5.07558276,1.18462749,0.729829399096,0.637279188387,0.0755416808949,0.0535770696743,0,0,0 /
556, 'GENSAL', '1 ',6.00157513736,0.0473449136155,0.192662522354,5.05830672,1.41272787,0.697396744605,0.582819590192,0.083017924959,0.0461051784197,0,0,0 /
580, 'GENSAL', '1 ',6.18941111875,0.0523945246421,0.207537318037,5.03455208,1.46258403,0.665310313692,0.598554170345,0.0765740132494,0.0533745460103,0,0,0 /
584, 'GENSAL', '1 ',6.1456125845,0.0519622144995,0.20265716311,5.05830672,1.39369245,0.710300647859,0.563247397058,0.076394414842,0.0459443118221,0,0,0 /
585, 'GENSAL', '1 ',6.01867925149,0.0494282405781,0.185202410459,5.0863802,1.46479629,0.778745920369,0.555850409216,0.0746159909033,0.0488607056547,0,0,0 /
607, 'GENSAL', '1 ',6.15517921426,0.0498463841079,0.190174905748,5.01727604,1.41746668,0.682300640118,0.619169574599,0.0784621001453,0.0505379036871,0,0,0 /
612, 'GENSAL', '1 ',6.66494574654,0.0526212120372,0.194230325333,8.68772669,3.01306477,0.776832904256,0.596205365614,0.0752346445821,0.0537279093085,0,0,0 /
613, 'GENSAL', '1 ',5.76557655215,0.0496410123677,0.205557283687,9.31902125,3.04207392,0.703486199053,0.611999796191,0.0737289076684,0.0517307448341,0,0,0 /
615, 'GENSAL', '1 ',6.0779194085,0.0497674170663,0.201710470868,5.03023302,1.31866054,0.738379378415,0.618686367923,0.0765251021543,0.0461992949556,0,0,0 /
623, 'GENSAL', '1 ',6.17613507716,0.0514772606333,0.190947775063,5.1641225,1.27809119,0.656732226007,0.593173664946,0.0687836880795,0.0419944119004,0,0,0 /
639, 'GENSAL', '1 ',5.7609259033,0.0496475412235,0.205308467613,5.20731249,1.20991561,0.698196497262,0.564038092362,0.0707071793419,0.0525984651163,0,0,0 /
651, 'GENSAL', '1 ',5.73953000999,0.0477841636227,0.21274716993,5.10149671,1.07412412,0.676356696268,0.548296918462,0.07569611018,0.0528947081906,0,0,0 /
654, 'GENSAL', '1 ',6.34190288887,0.0528816751561,0.195082687285,5.03023302,1.42171506,0.693550289203,0.628563302783,0.0760411317288,0.0517954559425,0,0,0 /
664, 'GENSAL', '1 ',6.19180711606,0.0497253105876,0.21653115092,5.13388926,1.24919716,0.668763543706,0.56922381504,0.0768553889425,0.051011925666,0,0,0 /
670, 'GENSAL', '1 ',6.11454945755,0.0464707090143,0.192264482052,5.05830672,1.51440883,0.738099202636,0.595934821428,0.0772931839135,0.0533266740616,0,0,0 /
674, 'GENSAL', '1 ',6.30197752161,0.0486694544195,0.209092380516,5.02159506,1.20019129,0.679129638387,0.595244765681,0.0742070879684,0.0496593242089,0,0,0 /
688, 'GENSAL', '1 ',5.83100827741,0.0519729392056,0.211282232272,8.72460396,2.91133368,0.67771168479,0.559779557224,0.0806042411735,0.0489484899594,0,0,0 /
692, 'GENSAL', '1 ',5.93987810923,0.0479244883609,0.199792454731,5.03023302,1.23463291,0.639719151572,0.565984363234,0.075277605654,0.0488267243105,0,0,0 /
699, 'GENSAL', '1 ',6.18781672775,0.0502526460109,0.181169383796,5.08206114,1.04793017,0.644435054094,0.588899290873,0.0774566524997,0.046333402047,0,0,0 /
712, 'GENSAL', '1 ',5.78803907372,0.0546145298946,0.20085658646,5.02591417,1.1277137,0.730813705894,0.578847369869,0.0808610361131,0.0493937664233,0,0,0 /
730, 'GENSAL', '1 ',6.08460088778,0.0500621885522,0.201968844382,5.14900577,1.45348384,0.688766864751,0.546826006123,0.0755548330633,0.0505849322009,0,0,0 /
732, 'GENSAL', '1 ',6.07209264525,0.051602952669,0.197268082896,5.02375464,1.09516518,0.656358672523,0.624059116731,0.0705836457152,0.052740396711,0,0,0 /
735, 'GENSAL', '1 ',6.23692853499,0.0473859740892,0.203936498705,5.08853974,1.24523116,0.618701735007,0.571679353656,0.0724217030172,0.0490687555379,0,0,0 /
740, 'GENSAL', '1 ',6.09970041518,0.0550534089794,0.190188323092,5.0863802,1.33442012,0.674683405261,0.59985370171,0.0748001030021,0.0506363771799,0,0,0 /
744, 'GENSAL', '1 ',6.12340587397,0.051132688867,0.196499599105,7.89372963,2.69560488,0.739523550738,0.588048952541,0.0777918437522,0.0501354224215,0,0,0 /
754, 'GENSAL', '1 ',5.94540564984,0.0523305211507,0.204355116992,6.72760407,1.99359753,0.684118324532,0.567048893398,0.0769516163679,0.0490352027271,0,0,0 /
755, 'GENSAL', '1 ',6.04773236682,0.0489188860948,0.211021917108,9.60965836,3.19488447,0.67271831792,0.568818620173,0.0732555090881,0.0531842306455,0,0,0 /
760, 'GENSAL', '1 ',5.71923796613,0.0507093814704,0.192005243144,5.06694463,1.04483663,0.72310611908,0.626171202122,0.0766508753098,0.0498872061589,0,0,0 /
766, 'GENSAL', '1 ',6.06619003241,0.0540949679353,0.199221484131,5.04534952,1.13364012,0.76569125574,0.561154482132,0.0750488669076,0.0513672691467,0,0,0 /
784, 'GENSAL', '1 ',5.88348756333,0.0529409887322,0.20093356133,5.01511653,1.09728072,0.709176563137,0.628269719956,0.0778864335292,0.0546472118622,0,0,0 /
790, 'GENSAL', '1 ',6.18296053222,0.0512636774634,0.190670805481,6.07543403,1.58217841,0.658501011689,0.622642730906,0.0723021702659,0.0515564745795,0,0,0 /
795, 'GENSAL', '1 ',6.22007436763,0.0486505879203,0.209183517205,5.04081473,1.42221983,0.688685561224,0.593121954013,0.0733232254626,0.0489453930091,0,0,0 /
798, 'GENSAL', '1 ',5.57747421614,0.0437594192402,0.204837537715,5.06456914,1.28731672,0.678936911298,0.567038871501,0.0756454578437,0.0457447057465,0,0,0 /
814, 'GENSAL', '1 ',6.26438173927,0.0506323559342,0.185560836967,5.97005061,1.60004473,0.715837321686,0.555483745326,0.0724164094913,0.049655322219,0,0,0 /
834, 'GENSAL', '1 ',5.82087388029,0.0528826849459,0.194789587618,6.18772752,1.74020292,0.69716359522,0.641635319433,0.0781939653517,0.0524408692598,0,0,0 /
878, 'GENSAL', '1 ',5.66705819386,0.0502605980995,0.205989845798,5.06456914,1.33011425,0.728290685248,0.600263753667,0.0729049616719,0.050437182892,0,0,0 /
884, 'GENSAL', '1 ',5.87298902185,0.0509863669368,0.191646452497,5.0537717,1.30173433,0.661951322589,0.584552314076,0.0716621510154,0.0482894849736,0,0,0 /
892, 'GENSAL', '1 ',6.27617332006,0.0489868611581,0.204146122948,5.68823379,1.31148473,0.684583853963,0.617145922315,0.0685813492675,0.0518065655779,0,0,0 /
895, 'GENSAL', '1 ',5.60513243805,0.0495967384518,0.217432391136,5.1934917,1.2824351,0.725312331139,0.609099725275,0.0793374836591,0.0497437477652,0,0,0 /
901, 'GENSAL', '1 ',5.53300722447,0.0522436717803,0.194491799734,5.0794697,1.07571901,0.766440338813,0.585652844973,0.073374143073,0.0493099329545,0,0,0 /
910, 'GENSAL', '1 ',5.46062492682,0.0504060072,0.200274237735,5.09890527,1.28397115,0.64745321264,0.634797468763,0.0758529534881,0.0524072883003,0,0,0 /
911, 'GENSAL', '1 ',4.69895213358,0.0500516440883,0.211353682851,12.99016054,4.85262334,0.650246926252,0.662923730935,0.0727995754315,0.0511672317712,0,0,0 /
912, 'GENSAL', '1 ',5.14732145657,0.0504709861421,0.20954065495,12.99016054,4.84823279,0.652978276597,0.592699684386,0.0644340487741,0.0471668726659,0,0,0 /
914, 'GENSAL', '1 ',5.93917412169,0.0525800980009,0.184951511549,5.34400958,1.33260794,0.59388886637,0.568347894849,0.0769849007271,0.0512456638705,0,0,0 /
917, 'GENSAL', '1 ',6.22198936018,0.0523931920942,0.19963555879,5.04513357,1.3784031,0.670935531736,0.64374393498,0.07971476845,0.0491199729501,0,0,0 /
919, 'GENSAL', '1 ',5.6867750127,0.0503928131878,0.208498505135,5.47314787,1.20508298,0.717454820819,0.593835123311,0.0751197695956,0.049876111709,0,0,0 /
920, 'GENSAL', '1 ',6.39683556291,0.0486601346049,0.196745970777,5.04297426,1.40051174,0.689742032671,0.593682573048,0.0768737855335,0.0475351633793,0,0,0 /
929, 'GENSAL', '1 ',5.58207866691,0.0487723347545,0.192343710112,6.37625296,1.96317274,0.763144473643,0.653466818602,0.074790639484,0.0522235711231,0,0,0 /
959, 'GENSAL', '1 ',6.0200049289,0.0470956509546,0.218502411549,5.0537717,1.45250443,0.71934984737,0.565748222673,0.0714393302763,0.0487049301348,0,0,0 /
968, 'GENSAL', '1 ',5.9482286215,0.0492238767391,0.199899972252,5.01511653,1.23486299,0.7221401195,0.560011583554,0.0752889835969,0.0466823945649,0,0,0 /
993, 'GENSAL', '1 ',5.62036377647,0.0499677084818,0.200950491893,5.0859483,1.51072104,0.667263823908,0.585527565983,0.0781446774754,0.0526086438238,0,0,0 /
994, 'GENSAL', '1 ',5.88544749008,0.0495926833165,0.212390034803,5.04297426,1.33710427,0.6540187984,0.604343403197,0.0776223336026,0.0515653697383,0,0,0 /
995, 'GENSAL', '1 ',6.34548320123,0.0509557509244,0.219468560429,6.84386335,2.03903734,0.679851304321,0.680970298639,0.0683093699581,0.0474401804668,0,0,0 /
996, 'GENSAL', '1 ',6.80534586403,0.052510945218,0.207353869564,5.92193167,1.48967481,0.733680718108,0.576500286161,0.0708204045355,0.051180881871,0,0,0 /
997, 'GENSAL', '1 ',5.67988746006,0.048778077957,0.198424013711,5.92193167,1.7750216,0.684942951404,0.619757072588,0.0738398218346,0.0504686103619,0,0,0 /
1004, 'GENSAL', '1 ',6.11682902393,0.0525692234891,0.210105604765,5.0924269,1.22520734,0.641612087489,0.577457206762,0.0691808474962,0.0508147934346,0,0,0 /
1024, 'GENSAL', '1 ',6.18213191345,0.0515441125146,0.182683377354,5.00921932,1.10858801,0.772916902816,0.580448466515,0.0781087742296,0.0479158942692,0,0,0 /
1027, 'GENSAL', '1 ',6.02888982773,0.0521530986872,0.203146186994,5.53771702,1.3917307,0.655979432293,0.594014010577,0.0733958044699,0.0479298678817,0,0,0 /
1028, 'GENSAL', '1 ',5.69481834846,0.0477154745311,0.211316865136,5.06456914,1.13075888,0.680114131671,0.570469357342,0.0718446384367,0.0467379050099,0,0,0 /
1029, 'GENSAL', '1 ',6.12824410765,0.0467997816019,0.204248971564,5.53771702,1.43538448,0.763337192433,0.53875210684,0.0774506088731,0.0502592293089,0,0,0 /
1053, 'GENSAL', '1 ',6.42949049187,0.0505328309528,0.20372252188,6.29051996,1.62082397,0.729191327376,0.604178012842,0.0751349616259,0.0511934897867,0,0,0 /
1054, 'GENSAL', '1 ',6.15519557545,0.0443573258378,0.205843515597,5.64525998,1.6847423,0.693926717678,0.583881246507,0.0786569369712,0.0483315866741,0,0,0 /
1105, 'GENSAL', '1 ',6.67284165777,0.050385160326,0.19705834015,5.17211255,1.39290426,0.714325197477,0.526567825781,0.0675193419389,0.0523919981636,0,0,0 /
1106, 'GENSAL', '1 ',6.16374071746,0.0488998480315,0.206716177261,5.4947432,1.54993862,0.66845599095,0.568618222231,0.0718787256263,0.0514733019587,0,0,0 /
1107, 'GENSAL', '1 ',6.41213196397,0.0506818729115,0.214342006723,5.22804312,1.10200243,0.713856389122,0.607545985663,0.0727446792207,0.0529703269035,0,0,0 /
1138, 'GENSAL', '1 ',5.7150353293,0.045580414204,0.192745074532,5.96789107,1.78356236,0.715706510156,0.551974116228,0.0799913387321,0.0499936059648,0,0,0 /
1140, 'GENSAL', '1 ',6.56210798551,0.0474514648779,0.20228793011,9.96685895,3.51223896,0.690496476441,0.60133235906,0.0759179826508,0.0466449652488,0,0,0 /
1141, 'GENSAL', '1 ',6.18738272682,0.0552655652882,0.210163161718,9.14869253,2.85912903,0.707774199722,0.593167254719,0.0731322561042,0.0512178687589,0,0,0 /
1175, 'GENSAL', '1 ',5.17719013776,0.0482545904079,0.205958922715,5.81715746,1.83055379,0.696853282969,0.647682015327,0.077482925298,0.052736499835,0,0,0 /
1182, 'GENSAL', '1 ',6.25475192832,0.0483131819102,0.191568623038,7.21263601,2.34720566,0.709524776886,0.576887223997,0.0661770200944,0.0503597227125,0,0,0 /
1183, 'GENSAL', '1 ',6.14044425144,0.0491464314124,0.208339758482,7.59141717,2.40266628,0.724333989811,0.633301490045,0.0730854466349,0.0486321621033,0,0,0 /
1184, 'GENSAL', '1 ',6.06668762141,0.0485331565473,0.19648792541,7.59141717,2.13186868,0.659970259499,0.599411112387,0.0751271637525,0.0481393263524,0,0,0 /
1191, 'GENSAL', '1 ',5.31215521433,0.0468789469299,0.192578464286,7.30116358,2.15755731,0.774446651558,0.58015534917,0.0760604607651,0.0512021536323,0,0,0 /
1192, 'GENSAL', '1 ',6.30889886333,0.0523471165469,0.197250820318,10.3987655,3.49759476,0.632983265185,0.584341616902,0.067664824848,0.0510137878054,0,0,0 /
1201, 'GENSAL', '1 ',5.83382266282,0.0516941542026,0.200026449926,7.15065123,2.36450816,0.662575472599,0.581429856533,0.0755799903818,0.0489450024487,0,0,0 /
1202, 'GENSAL', '1 ',5.70021699338,0.0471554171774,0.198945472834,7.15065123,1.98423655,0.693122536777,0.6023763511,0.0785453574433,0.0520351021722,0,0,0 /
1203, 'GENSAL', '1 ',5.5416660265,0.0553964228107,0.205184944863,7.15065123,2.02107527,0.641406951096,0.595463643857,0.0670364059333,0.0485737268753,0,0,0 /
1232, 'GENSAL', '1 ',6.40181302602,0.0513595972778,0.180260483983,6.11840785,1.95816871,0.705027873098,0.567013210912,0.0780598657812,0.0496289128985,0,0,0 /
1233, 'GENSAL', '1 ',5.8724882476,0.0471915402813,0.212030181298,5.3226311,1.39741496,0.667954814444,0.584988851638,0.0732850419724,0.0527899157919,0,0,0 /
1244, 'GENSAL', '1 ',6.41587903721,0.0536546023592,0.201346099798,5.40857873,1.42282673,0.671654403566,0.573572676296,0.0755847171511,0.0509191114365,0,0,0 /
1247, 'GENSAL', '1 ',6.15216566207,0.0507236538795,0.213632256598,5.34400958,1.26572103,0.674680695818,0.64295365268,0.0765947560485,0.0480916453759,0,0,0 /
1250, 'GENSAL', '1 ',5.78493561068,0.0468922946982,0.199103944981,9.25832864,3.28513552,0.697102640544,0.640034843828,0.079875166253,0.051905501232,0,0,0 /
1268, 'GENSAL', '1 ',6.08624749992,0.0495692164701,0.203212187398,5.01079753,1.03610332,0.64219053384,0.570768142493,0.0735666816797,0.0510514827527,0,0,0 /
1316, 'GENSAL', '1 ',6.34482786946,0.0486489548547,0.202683089326,5.02159506,1.07982628,0.641775653859,0.659278508091,0.0800880601029,0.0501100630839,0,0,0 /
1325, 'GENSAL', '1 ',5.75995022144,0.0508007089351,0.186704140216,5.03001706,1.12776377,0.721944736166,0.601678451191,0.0792532483204,0.0501296695751,0,0,0 /
1349, 'GENSAL', '1 ',5.6122317056,0.0447537384435,0.208990218732,5.0321766,1.05207841,0.629297352802,0.588204198838,0.0782642799434,0.0504047176741,0,0,0 /
1356, 'GENSAL', '1 ',5.86133405455,0.0512882587786,0.198568711243,5.02159506,1.44069945,0.665475069503,0.626523070967,0.0668812213496,0.0488576356559,0,0,0 /
1359, 'GENSAL', '1 ',5.93866003519,0.0476886026716,0.206383739801,5.01727604,1.30126249,0.68764869271,0.567197905578,0.072278279197,0.0519115145067,0,0,0 /
1393, 'GENSAL', '1 ',6.09251877247,0.0530033226171,0.192645722954,5.275336,1.5651577,0.692895890453,0.575762149745,0.0694822743847,0.0507710495701,0,0,0 /
1403, 'GENSAL', '1 ',6.6117390805,0.055225435723,0.190750234264,5.0924269,1.2882624,0.65969480378,0.604933932731,0.0729237258985,0.0491795403822,0,0,0 /
1416, 'GENSAL', '1 ',4.65639970408,0.0475506583605,0.186458511685,13.01175587,4.82331338,0.697812691448,0.59437180747,0.073817461805,0.0547800203151,0,0,0 /
1417, 'GENSAL', '1 ',5.82673556702,0.0461316828364,0.193212976121,7.59141717,2.17427673,0.713375637121,0.630256681641,0.0734350422072,0.0482300461951,0,0,0 /
1418, 'GENSAL', '1 ',6.06880978382,0.0541699261438,0.211002417325,5.43190212,1.49092787,0.631266322195,0.568522392963,0.0767262070128,0.0455616569209,0,0,0 /
1426, 'GENSAL', '1 ',4.85775919383,0.0543474609123,0.184631264525,15.68955435,6.03659096,0.737425858104,0.58154864521,0.0721776599832,0.0528086979243,0,0,0 /
1429, 'GENSAL', '1 ',6.17856051925,0.046646177977,0.19768057659,5.00431902,1.25621747,0.67225577989,0.584481738089,0.0753170870319,0.048625292726,0,0,0 /
1469, 'GENSAL', '1 ',5.63501590187,0.0480048583523,0.220042244447,5.01295704,1.23611317,0.669308554006,0.643969612212,0.0758985231872,0.0522245393515,0,0,0 /
1475, 'GENSAL', '1 ',6.13200701369,0.052437180912,0.205309957558,5.04513357,1.379572,0.664698547614,0.584349230751,0.0776686477398,0.0513379020363,0,0,0 /
1504, 'GENSAL', '1 ',6.15484465179,0.050620769539,0.194109313059,5.67311707,1.30832804,0.641091293753,0.599185364793,0.0785314830781,0.0470219457297,0,0,0 /
1505, 'GENSAL', '1 ',5.6134191652,0.052070165226,0.204746657152,6.05383871,1.81187864,0.707328059939,0.649904260768,0.0722336316661,0.0534259510256,0,0,0 /
1514, 'GENSAL', '1 ',5.80738859025,0.0477142387355,0.183034120842,5.04945264,1.16560701,0.682236376438,0.625064357944,0.0764519593445,0.0478836665393,0,0,0 /
1534, 'GENSAL', '1 ',6.22914387111,0.0495368518462,0.181392681424,5.00647851,1.24809687,0.768574959918,0.627566635674,0.0709955628123,0.0485953085634,0,0,0 /
1536, 'GENSAL', '1 ',6.08135133895,0.0506812335358,0.212895543731,9.14869253,3.2147402,0.756035321482,0.595678125221,0.0724769657556,0.0525236804037,0,0,0 /
1537, 'GENSAL', '1 ',5.73154132653,0.0508444383016,0.212135075667,9.85888231,3.17677395,0.730473921784,0.570355925145,0.0762812659481,0.0529782500403,0,0,0 /
1538, 'GENSAL', '1 ',6.36457039348,0.0511117341221,0.197014844936,9.64292903,3.31266347,0.704824708818,0.57575107716,0.0729587456497,0.0478353228044,0,0,0 /
1542, 'GENSAL', '1 ',6.42032626912,0.0505534392523,0.195577837893,5.1934917,1.32398497,0.688737588958,0.639759868105,0.0793907217679,0.0489796376252,0,0,0 /
1543, 'GENSAL', '1 ',5.98858503455,0.0514943628727,0.19618869541,5.02591417,1.40454346,0.703989787056,0.629160450566,0.0803584520295,0.0495785052821,0,0,0 /
1550, 'GENSAL', '1 ',6.02783422721,0.0485503316098,0.21444236282,5.03865519,1.2968831,0.723349499657,0.61636956461,0.0788208419461,0.0494744385093,0,0,0 /
1566, 'GENSAL', '1 ',6.0236160408,0.0549599820495,0.197486668081,6.18276016,1.65008699,0.725934557208,0.595559532663,0.070500402471,0.0516004110146,0,0,0 /
1587, 'GENSAL', '1 ',6.22654788114,0.047720097942,0.189038100373,6.37646759,1.68147032,0.692922072534,0.597055296314,0.0732298888132,0.0501618317115,0,0,0 /
1600, 'GENSAL', '1 ',5.67034180394,0.0505949484086,0.190887089289,5.37640258,1.41555851,0.705496509109,0.567417447453,0.0781472094431,0.0497266598206,0,0,0 /
1602, 'GENSAL', '1 ',6.0842274212,0.0444414832181,0.200611749436,7.59141717,2.43649324,0.696918553276,0.593102337028,0.0754508630154,0.0470300371675,0,0,0 /
1603, 'GENSAL', '1 ',6.03972921427,0.0514997732078,0.199102950086,7.59141717,2.46585834,0.71611220094,0.59887625667,0.0829344135297,0.0534517462379,0,0,0 /
1609, 'GENSAL', '1 ',6.46272378167,0.0501226224968,0.198579953326,5.00647851,1.19488648,0.697228654909,0.644742485703,0.0738854402961,0.0531218439123,0,0,0 /
1617, 'GENSAL', '1 ',6.00815237464,0.0510069015955,0.206867907468,5.04319021,1.15352745,0.664881666939,0.614767160787,0.0731452893651,0.0495266002457,0,0,0 /
1620, 'GENSAL', '1 ',6.54457523271,0.0495644555102,0.18424128394,5.03455208,1.15325761,0.697424757799,0.668770768939,0.07662060024,0.0483964684812,0,0,0 /
1627, 'GENSAL', '1 ',6.12971986492,0.0513522939735,0.202041395249,5.03455208,1.46166592,0.757347029325,0.621912517804,0.0770043563087,0.0488064145753,0,0,0 /
1630, 'GENSAL', '1 ',6.77182452782,0.0466066385693,0.19604338817,5.01079753,1.44843505,0.691066261923,0.610868857736,0.0808288975846,0.0538573022728,0,0,0 /
1635, 'GENSAL', '1 ',5.99409155972,0.0488383764443,0.205165570088,5.00921932,1.03305872,0.740414133488,0.623790103767,0.0711884637371,0.0498025123837,0,0,0 /
1638, 'GENSAL', '1 ',5.91287667363,0.0526195272942,0.199556518887,5.64785097,1.57558912,0.728730424831,0.641726836706,0.081131369453,0.0469395399816,0,0,0 /
1664, 'GENSAL', '1 ',5.85406709368,0.0515702287061,0.217166341954,8.23925487,2.6477726,0.69746592443,0.597346883227,0.0727439612468,0.046830783632,0,0,0 /
1669, 'GENSAL', '1 ',5.96854050784,0.0517038480089,0.190479283323,6.10134843,1.56064576,0.724109146058,0.583884069792,0.0699787599803,0.0547118267939,0,0,0 /
1673, 'GENSAL', '1 ',6.30112791726,0.0477424907492,0.199104067511,6.0797531,1.6946129,0.66128682444,0.642787427509,0.0785017866974,0.048143153825,0,0,0 /
1674, 'GENSAL', '1 ',5.8811097482,0.0478358861358,0.19555599423,6.94355514,1.92753558,0.648184581774,0.615463633499,0.0735288837214,0.0505872230032,0,0,0 /
1679, 'GENSAL', '1 ',5.891311615,0.0453182460919,0.19991028824,5.0647851,1.36567239,0.701868788993,0.620302511275,0.0750846319522,0.0474331924167,0,0,0 /
1683, 'GENSAL', '1 ',5.85457205362,0.052539649123,0.193115109654,5.04966859,1.10582749,0.704068923457,0.551386354547,0.0712425849899,0.0487689576229,0,0,0 /
1685, 'GENSAL', '1 ',6.25812794503,0.0519171108618,0.202114152141,5.07375453,1.2810584,0.71323848334,0.576030011732,0.0726663903156,0.0486089527844,0,0,0 /
1686, 'GENSAL', '1 ',5.90707282942,0.0486229771946,0.207465652494,6.0797531,1.71703125,0.73061055153,0.567414757622,0.0668312748143,0.0508056076081,0,0,0 /
1698, 'GENSAL', '1 ',6.80987068113,0.0528507677354,0.191208305698,5.06046625,1.24437847,0.729311950715,0.615926349753,0.0769143123454,0.0471564704302,0,0,0 /
1700, 'GENSAL', '1 ',5.99275527211,0.0474521922095,0.212804200912,5.01079753,1.24827382,0.711502713985,0.533119453573,0.0773542638636,0.049889975006,0,0,0 /
1706, 'GENSAL', '1 ',5.88462599682,0.0505946367645,0.204652426612,5.32392549,1.60278873,0.729923168242,0.636142771088,0.07225514131,0.0501257603526,0,0,0 /
1710, 'GENSAL', '1 ',6.11309511345,0.0498806349898,0.19343810188,5.0647851,1.4797103,0.666514567756,0.607142948818,0.080336140906,0.0528248041122,0,0,0 /
1712, 'GENSAL', '1 ',5.78389660482,0.0544705033563,0.205389937098,7.3754639,2.13133376,0.708941745398,0.610739260402,0.0771811145931,0.0510626259592,0,0,0 /
1717, 'GENSAL', '1 ',6.38730340598,0.0528240799317,0.207972662208,5.04534952,1.24977111,0.673067484141,0.593652614028,0.0728867414313,0.0537447356281,0,0,0 /
1719, 'GENSAL', '1 ',5.07926472278,0.0499259287229,0.193058125359,5.03887115,1.35930841,0.753863548923,0.503027023639,0.0785310022459,0.0456412573867,0,0,0 /
1726, 'GENSAL', '1 ',6.30565907252,0.0482631914594,0.18420535348,5.07558276,1.44982423,0.609598533377,0.612608827862,0.0685119709612,0.0490349097622,0,0,0 /
1728, 'GENSAL', '1 ',5.98253031248,0.047572603682,0.200039660668,5.05830672,1.48789842,0.752017324525,0.60754902767,0.0789983838003,0.0506646105229,0,0,0 /
1730, 'GENSAL', '1 ',5.87636345181,0.0504798553207,0.212009262653,5.03023302,1.0254146,0.716428894801,0.59025141073,0.0769727889085,0.0431104605658,0,0,0 /
1734, 'GENSAL', '1 ',6.31528447864,0.0544024853679,0.188752341924,5.01727604,1.33791933,0.693917877312,0.590007168155,0.073036626462,0.0545865158668,0,0,0 /
1735, 'GENSAL', '1 ',6.10653395354,0.0487398692216,0.190841368581,5.10797531,1.17091722,0.709982470017,0.624206393935,0.0724895300231,0.0483421319149,0,0,0 /
1739, 'GENSAL', '1 ',6.14357362306,0.0518146707869,0.206849768178,5.0647851,1.52079284,0.701400177169,0.616733303429,0.0790142700046,0.0469860298722,0,0,0 /
1742, 'GENSAL', '1 ',5.95646729481,0.049994233276,0.204432991088,5.00863802,1.47542882,0.723714585328,0.609013567185,0.0773310852764,0.0489463643359,0,0,0 /
1749, 'GENSAL', '1 ',6.24537163132,0.0473082606457,0.209448539071,5.12957042,1.39679437,0.68633151994,0.599992098003,0.0724197716152,0.0488698294939,0,0,0 /
1758, 'GENSAL', '1 ',6.05623205506,0.0486092634961,0.190579994856,5.03671161,1.2450912,0.717410214247,0.633320338099,0.0724901318408,0.05398647108,0,0,0 /
1760, 'GENSAL', '1 ',6.2203057952,0.0515109325737,0.198470148139,6.18772752,1.89992748,0.702038399133,0.594750576404,0.0734032155187,0.0526780511049,0,0,0 /
1761, 'GENSAL', '1 ',5.92546888459,0.0517789180896,0.203239625848,6.68441342,1.93939342,0.749872592067,0.616226222281,0.0691957380734,0.0532574639595,0,0,0 /
1763, 'GENSAL', '1 ',5.7136211637,0.0474009129828,0.199546315564,6.0797531,1.52870084,0.681969210905,0.571118448205,0.0763800946721,0.0471550951533,0,0,0 /
1764, 'GENSAL', '1 ',6.19453728337,0.0499792831205,0.202473796506,5.92193167,1.40099523,0.712610633225,0.591082581455,0.0763250970928,0.0438382774261,0,0,0 /
1768, 'GENSAL', '1 ',6.1578903622,0.0552997420683,0.188683606615,5.0863802,1.40818268,0.73920771839,0.616004712337,0.0766510656783,0.0482154159418,0,0,0 /
1788, 'GENSAL', '1 ',5.34317489294,0.0484092976069,0.208218063992,5.0712637,1.51916975,0.744142577012,0.586612186381,0.0776790260676,0.0490399458869,0,0,0 /
1793, 'GENSAL', '1 ',6.13504720747,0.0476277660252,0.210077450739,5.0647851,1.12821295,0.681494755977,0.527184127695,0.0776888492113,0.0491353084036,0,0,0 /
1799, 'GENSAL', '1 ',6.25815970434,0.0488012922383,0.191671438487,5.03239255,1.49407056,0.707530570895,0.588179099745,0.0721731929759,0.0462946037806,0,0,0 /
1807, 'GENSAL', '1 ',5.91062345144,0.0457094609162,0.202192766615,5.05614719,1.25331426,0.741414641589,0.630342307862,0.0750641667373,0.0505589928317,0,0,0 /
1844, 'GENSAL', '1 ',6.538429712,0.0541997739789,0.200026160525,5.02591417,1.23424756,0.670278119464,0.599966713609,0.0776698231089,0.0487929714806,0,0,0 /
1845, 'GENSAL', '1 ',5.46347256352,0.0522183341505,0.201292219462,5.02591417,1.25469764,0.700108452266,0.606860245481,0.0792636479902,0.0486010042777,0,0,0 /
1870, 'GENSAL', '1 ',5.93387997117,0.0487243589679,0.207397129676,5.02591417,1.1046218,0.702261910932,0.620397099168,0.0808439360447,0.0476678512376,0,0,0 /
1871, 'GENSAL', '1 ',5.92535449762,0.0490083026804,0.214750459311,5.01295704,1.26821649,0.732955392543,0.634511548263,0.0727284879346,0.0487068856323,0,0,0 /
1874, 'GENSAL', '1 ',6.24533230331,0.0497386433002,0.206104366157,5.0863802,1.30298336,0.699087529659,0.607618751367,0.0762531948795,0.0529095595912,0,0,0 /
1875, 'GENSAL', '1 ',5.79692953971,0.0507853276802,0.200015323417,5.01079753,1.4689818,0.68212911352,0.570239003858,0.074856252296,0.0525925410383,0,0,0 /
1882, 'GENSAL', '1 ',6.27545140572,0.0538845672485,0.18884707111,9.31902125,3.29752625,0.688017797071,0.600579595277,0.0806430708475,0.0497980262246,0,0,0 /
1883, 'GENSAL', '1 ',6.09609458918,0.0557774409295,0.18721416694,9.31902125,3.00006445,0.692023536199,0.608876521301,0.0699344485084,0.0470965930633,0,0,0 /
1894, 'GENSAL', '1 ',6.03299758689,0.0537654324356,0.204208971859,5.03239255,1.15902792,0.639876145297,0.617127815686,0.0752926503757,0.0473070336136,0,0,0 /
1895, 'GENSAL', '1 ',6.01467367153,0.0523077617964,0.207835078491,5.00647851,1.0830826,0.69773470071,0.63941003669,0.0696264868714,0.0476043806324,0,0,0 /
1904, 'GENSAL', '1 ',6.37622873937,0.0543239841724,0.215045434472,5.36711614,1.32147637,0.693275748321,0.605135158149,0.0784953297027,0.0478186322965,0,0,0 /
1918, 'GENSAL', '1 ',5.85546779317,0.0546041519706,0.185108219524,5.12957042,1.10925032,0.670350102573,0.56249636254,0.0761075686,0.0481860674697,0,0,0 /
1921, 'GENSAL', '1 ',6.4775830449,0.0484764655702,0.211868525526,6.09486983,1.81817004,0.684988486951,0.605275035006,0.0806431083978,0.0523987447442,0,0,0 /
1932, 'GENSAL', '1 ',5.89909295098,0.0516346123757,0.205128380187,5.05398765,1.29622297,0.718967823684,0.561332241138,0.065968710702,0.0533425344134,0,0,0 /
1940, 'GENSAL', '1 ',6.19196454812,0.0468718995393,0.219248902297,5.04319021,1.1358804,0.686766104898,0.612121599687,0.0686949100513,0.0510163954135,0,0,0 /
1947, 'GENSAL', '1 ',6.3068228232,0.0538942180063,0.194380705203,5.12957042,1.52152386,0.684698865988,0.596955148576,0.0717870567045,0.0489040596657,0,0,0 /
1960, 'GENSAL', '1 ',6.16721102672,0.0540829491969,0.20005888406,5.03239255,1.36246456,0.711191137705,0.643277088646,0.0742398729172,0.0499527497162,0,0,0 /
1961, 'GENSAL', '1 ',6.35437471378,0.0512905201172,0.196520568837,5.01295704,1.2167183,0.700869334984,0.68635781975,0.0704887783257,0.0529737760468,0,0,0 /
1962, 'GENSAL', '1 ',6.18307370379,0.0471308450567,0.185861827376,5.01295704,1.41021052,0.786291018946,0.594383038402,0.078809210917,0.0524821819603,0,0,0 /
1964, 'GENSAL', '1 ',5.8163906344,0.0510909981183,0.212666946243,5.01079753,1.07717172,0.719441606682,0.601550278192,0.0798619369041,0.0457110393331,0,0,0 /
1966, 'GENSAL', '1 ',5.33450460574,0.0510319485877,0.197602448654,5.06262556,1.2290473,0.713372541329,0.587078419938,0.0759731799767,0.0478108690058,0,0,0 /
1970, 'GENSAL', '1 ',5.8288286008,0.0497203577419,0.183479733483,5.04319021,1.03532386,0.686923364846,0.581436122003,0.0711885751343,0.0527550564589,0,0,0 /
1974, 'GENSAL', '1 ',6.38753493831,0.0488023020337,0.187773050503,5.07558276,1.15838403,0.727247031373,0.598315089766,0.0718871414108,0.0505592126622,0,0,0 /
1976, 'GENSAL', '1 ',6.00327135562,0.0483694402922,0.201434606454,5.06046625,1.03649501,0.713644000331,0.639584858193,0.0662444661594,0.0476195398532,0,0,0 /
1977, 'GENSAL', '1 ',5.79576511978,0.0497268649761,0.213482002407,5.0647851,1.39365538,0.731040817414,0.615350914002,0.0720955535506,0.054045704394,0,0,0 /
1993, 'GENSAL', '1 ',5.69524512907,0.052803066219,0.188567780289,5.05614719,1.50424981,0.705746980545,0.599324754765,0.0743609416811,0.050618322347,0,0,0 /
1995, 'GENSAL', '1 ',6.18343401926,0.052580396656,0.18410091473,5.45349524,1.22534285,0.721082027347,0.574210668848,0.0746622290155,0.0488138489931,0,0,0 /
1996, 'GENSAL', '1 ',5.90182928582,0.0511094652452,0.196749199396,5.00431902,1.03391117,0.700348853942,0.613348809195,0.0661744314709,0.0497883613789,0,0,0 /
1998, 'GENSAL', '1 ',5.83437205316,0.045500903995,0.198606569424,5.00863802,1.19498066,0.71297197291,0.606759933424,0.0744535515005,0.0529726397258,0,0,0 /
2010, 'GENSAL', '1 ',5.64429012016,0.0492082168508,0.189819197973,9.31902125,3.01351255,0.691900480659,0.580071949786,0.0775416353747,0.0492064138429,0,0,0 /
2021, 'GENSAL', '1 ',5.87512777495,0.0538618813991,0.216602873602,6.80102819,1.82253443,0.665051477754,0.558514569287,0.0765698162276,0.0487061090422,0,0,0 /
2022, 'GENSAL', '1 ',6.19149493776,0.048821723633,0.218516443436,6.7491994,2.05590515,0.70859680076,0.609875996662,0.0733609927388,0.0502692188913,0,0,0 /
2026, 'GENSAL', '1 ',5.63243653043,0.0516965663487,0.213425484059,5.53987655,1.40784455,0.67633861544,0.593962543777,0.0780903108052,0.0457185867242,0,0,0 /
2027, 'GENSAL', '1 ',5.84640568522,0.0468854731949,0.204243663483,5.25914172,1.16218924,0.772377993041,0.593676081283,0.082139088975,0.0507865882394,0,0,0 /
2033, 'GENSAL', '1 ',6.40955919229,0.0489919048441,0.18545220827,5.12093229,1.54778284,0.750537043407,0.583931373824,0.0792180558819,0.0502968294061,0,0,0 /
2034, 'GENSAL', '1 ',6.01503203099,0.0494315650902,0.201897718433,5.01079753,1.2754652,0.660678108863,0.557282719106,0.08058646465,0.0455850714674,0,0,0 /
2036, 'GENSAL', '1 ',5.8341071591,0.0467729176599,0.196256112403,5.00863802,1.46424145,0.706626755691,0.597675006272,0.0699191477505,0.0468464878587,0,0,0 /
2046, 'GENSAL', '1 ',6.49803668043,0.0471066531591,0.201481181591,5.02159506,1.06145548,0.706490094972,0.558583774824,0.0700655987528,0.048960065959,0,0,0 /
2085, 'GENSAL', '1 ',6.42937948315,0.05447350267,0.183762522109,5.00647851,1.39564927,0.687205474878,0.617293570229,0.0760040522665,0.0494734055873,0,0,0 /
2088, 'GENSAL', '1 ',6.10811072733,0.0469856188033,0.204293219984,5.01079753,1.03772701,0.684338021287,0.573730315013,0.07012255178,0.0510377255548,0,0,0 /
2099, 'GENSAL', '1 ',5.94670383814,0.0522957046036,0.205859513102,5.38871147,1.39890542,0.685765674438,0.602130538139,0.069863090318,0.0511456909691,0,0,0 /
2106, 'GENSAL', '1 ',6.0975238241,0.049924871216,0.211182407033,5.02159506,1.47229773,0.678236089189,0.556988345005,0.0772122291996,0.0477027091061,0,0,0 /
2107, 'GENSAL', '1 ',5.96471948683,0.0512460415438,0.21331923215,5.0647851,1.41193068,0.689228415938,0.61577576529,0.0728891766561,0.0471094462782,0,0,0 /
2108, 'GENSAL', '1 ',6.00906421024,0.049306522954,0.208128593899,5.01295704,1.20307679,0.748947566756,0.604990811574,0.0810528998674,0.0481433732786,0,0,0 /
2115, 'GENSAL', '1 ',6.28144812485,0.0477600903358,0.211366657179,5.05182812,1.05663104,0.682975171244,0.598506705747,0.0751770845661,0.0509877965033,0,0,0 /
2119, 'GENSAL', '1 ',5.84173337377,0.0473366749261,0.196532659908,7.3754639,2.17488434,0.710316154288,0.618067869811,0.0770137749545,0.0526328630525,0,0,0 /
2121, 'GENSAL', '1 ',6.59044753164,0.0504634832183,0.209331421385,5.02159506,1.36983148,0.704011894552,0.562258534143,0.0754006686558,0.0522478644402,0,0,0 /
2127, 'GENSAL', '1 ',6.18481266515,0.0508897329149,0.205511652977,5.04750906,1.22241396,0.66564499918,0.557727242093,0.0763884582769,0.0515652992001,0,0,0 /
2138, 'GENSAL', '1 ',6.05908819982,0.048815003139,0.194668126956,6.0797531,1.87975511,0.629017587256,0.588297081128,0.0737443512227,0.0537847619821,0,0,0 /
2139, 'GENSAL', '1 ',5.59733343332,0.0470640203308,0.195834865015,5.86380204,1.81732942,0.674338682845,0.557862231459,0.0805108936118,0.0450865704378,0,0,0 /
2140, 'GENSAL', '1 ',6.13391606375,0.0530568140841,0.185036330987,5.16628181,1.25270088,0.686943652447,0.641957394748,0.0781867276107,0.0514703779087,0,0,0 /
2153, 'GENSAL', '1 ',5.81157189214,0.0527353361555,0.208550778513,5.01511653,1.16771117,0.654781610306,0.582582868018,0.0769221318675,0.0526211776908,0,0,0 /
2159, 'GENSAL', '1 ',6.32975528205,0.0520547865827,0.193816091532,5.25914172,1.53595821,0.742414467103,0.591787045677,0.076935611797,0.0474016024286,0,0,0 /
2164, 'GENSAL', '1 ',6.26434095005,0.0500348794358,0.207701685187,5.08853974,1.25234103,0.666425240719,0.620486017139,0.0695379050831,0.0500069223451,0,0,0 /
2167, 'GENSAL', '1 ',6.40977109423,0.04872523139,0.186653067159,6.94355514,2.06758201,0.723507577759,0.592358301763,0.0714301689314,0.0521384931826,0,0,0 /
2168, 'GENSAL', '1 ',5.66049586297,0.050373794868,0.19285667597,6.0797531,1.89824407,0.685745500023,0.626955549349,0.068737059057,0.0484118928456,0,0,0 /
2171, 'GENSAL', '1 ',5.71678782637,0.0483110912242,0.226005008869,5.14036786,1.1685424,0.708991126666,0.619681146224,0.0705040719684,0.0462867118577,0,0,0 /
2194, 'GENSAL', '1 ',6.4112702236,0.0478265539502,0.196610466178,5.21595062,1.54061863,0.602514620514,0.617048795686,0.073559794087,0.0520144862786,0,0,0 /
2197, 'GENSAL', '1 ',5.81087577352,0.04680296757,0.195788319,5.5830672,1.40474135,0.764553094423,0.586610090113,0.0708012585451,0.0489222068185,0,0,0 /
2204, 'GENSAL', '1 ',6.49752985948,0.0500858244211,0.193833007063,5.56147188,1.49248314,0.738556361244,0.562945093044,0.0780357184003,0.0498770093612,0,0,0 /
2213, 'GENSAL', '1 ',6.31394606143,0.0483261798447,0.205467545427,5.05614719,1.29846774,0.730932513441,0.599936467179,0.0771944162998,0.0486852586257,0,0,0 /
2217, 'GENSAL', '1 ',6.24741614932,0.0487466566918,0.211851808776,5.0863802,1.5161772,0.727779412223,0.59043845685,0.0758173581029,0.0502297419147,0,0,0 /
2218, 'GENSAL', '1 ',5.94549968164,0.049153212193,0.189130814183,5.03239255,1.29345331,0.684901181157,0.586880852776,0.0769426454448,0.0502652952019,0,0,0 /
2221, 'GENSAL', '1 ',6.08618769025,0.0479915554329,0.205205814256,6.05815777,1.64851729,0.746315625782,0.575793482289,0.0771857148635,0.0482573793488,0,0,0 /
2225, 'GENSAL', '1 ',6.18769854576,0.0522957172495,0.21249148654,5.03455208,1.0308957,0.664734603448,0.622568753011,0.0712111503864,0.048783813157,0,0,0 /
2234, 'GENSAL', '1 ',5.49944300429,0.0483652380216,0.196235592869,5.05830672,1.04064907,0.731664010695,0.622615178246,0.074193773665,0.0498683478827,0,0,0 /
2237, 'GENSAL', '1 ',5.91057781759,0.048387780786,0.195836235704,5.35631848,1.52280738,0.683728690012,0.602152808349,0.0755503608381,0.0517543588049,0,0,0 /
2248, 'GENSAL', '1 ',5.98835661763,0.0508411658605,0.182330313704,5.04319021,1.32176211,0.72775603522,0.631195865468,0.0699877150948,0.0542443024802,0,0,0 /
2268, 'GENSAL', '1 ',5.94488219343,0.0512630829205,0.199499881256,5.03887115,1.19116711,0.662296874351,0.680521008361,0.0769202623308,0.0496759117177,0,0,0 /
2271, 'GENSAL', '1 ',6.22869376777,0.0529613175429,0.200603134975,5.05182812,1.34297897,0.698440958768,0.585837098177,0.0774868475435,0.0504467658981,0,0,0 /
2272, 'GENSAL', '1 ',5.65612196236,0.0527670740018,0.186327520424,5.21595062,1.56980424,0.743025063149,0.571660842178,0.0756733271692,0.052595227365,0,0,0 /
2273, 'GENSAL', '1 ',6.12240570687,0.0461843160805,0.203612889181,5.13604879,1.23981082,0.672151796416,0.636043567379,0.0758432363283,0.052633989362,0,0,0 /
2278, 'GENSAL', '1 ',6.43326046554,0.0482625202914,0.201990734867,5.03239255,1.04910155,0.700036606913,0.54630033116,0.0765932447015,0.0519747001695,0,0,0 /
2290, 'GENSAL', '1 ',5.81028244919,0.0504829930597,0.185624647211,5.00431902,1.35984258,0.67464912426,0.559882752117,0.0736166173499,0.0492112531325,0,0,0 /
2293, 'GENSAL', '1 ',5.26753342127,0.051720345198,0.212884178833,5.07375453,1.18873248,0.697669215587,0.581446810084,0.0764847139444,0.0500285672188,0,0,0 /
2294, 'GENSAL', '1 ',5.91599325961,0.0515004717052,0.194754304128,5.02159506,1.48240003,0.617121699762,0.577054095356,0.0752091440157,0.051050653832,0,0,0 /
2296, 'GENSAL', '1 ',5.8827755297,0.0514110101791,0.201538218209,5.2915325,1.37915465,0.679741369586,0.601454791811,0.0734993803256,0.0497861591524,0,0,0 /
2298, 'GENSAL', '1 ',6.42823282305,0.0508430957936,0.208506184309,5.00863802,1.06766718,0.729119200742,0.592252513754,0.0755072279135,0.048065854153,0,0,0 /
2307, 'GENSAL', '1 ',6.4745466885,0.0454234699297,0.197144936008,5.00863802,1.1322819,0.775755100072,0.592701559287,0.0757260060154,0.0507335254447,0,0,0 /
2323, 'GENSAL', '1 ',6.65073270172,0.0507448264055,0.189046666673,5.02375464,1.35182939,0.646189313413,0.615733298335,0.076800395543,0.0501186254561,0,0,0 /
2328, 'GENSAL', '1 ',6.0821464753,0.0503209767019,0.21796702298,5.0647851,1.36716741,0.71401259971,0.600030788253,0.0744451828101,0.051936119924,0,0,0 /
2330, 'GENSAL', '1 ',6.36531953726,0.044646934372,0.202224272449,5.00647851,1.18110717,0.663671869228,0.564586655448,0.0755986947273,0.0508144082328,0,0,0 /
2336, 'GENSAL', '1 ',5.98875875791,0.045324034519,0.200733945701,6.18772752,1.69046519,0.719046448759,0.621365777397,0.0771021000122,0.0501694445804,0,0,0 /
2339, 'GENSAL', '1 ',5.98010826302,0.0475378359595,0.189202843663,5.36711614,1.59520595,0.708147619837,0.556466769454,0.0751384151367,0.0458798394346,0,0,0 /
2361, 'GENSAL', '1 ',6.4191523716,0.048270013808,0.175265938356,6.10134843,1.96353936,0.699246588595,0.599748332578,0.0697124215223,0.0513557501896,0,0,0 /
2372, 'GENSAL', '1 ',6.16824517623,0.050472240475,0.211960328851,5.79901605,1.79849279,0.688687339744,0.55282352454,0.0769394660712,0.0471883594824,0,0,0 /
2376, 'GENSAL', '1 ',5.98609144593,0.0517718256102,0.199668953393,5.04319021,1.37893005,0.681009789124,0.568496125323,0.0740105349548,0.0524301019696,0,0,0 /
2379, 'GENSAL', '1 ',5.99538056064,0.0506919163289,0.206107745812,5.1511653,1.1588078,0.711085717904,0.559409787211,0.0725073715808,0.0527414702173,0,0,0 /
2380, 'GENSAL', '1 ',5.67568012961,0.0566551633186,0.198158227813,6.0797531,1.51341458,0.685310115136,0.618858159177,0.0753232416204,0.0501364060723,0,0,0 /
2381, 'GENSAL', '1 ',5.89549949738,0.0489661159957,0.189331682786,6.0797531,1.55953039,0.699254596621,0.609211370353,0.0838846218136,0.0506017014095,0,0,0 /

/
/
/ Exciter Data
/ Bus,    Model,   ID,      Tr,      Ka,        Ta,      Vrmax,      Vrmin,         Ke,       Te,      Kf,  Tf1, Switch,     E1,   SeE1,     E2,   SeE2
10, 'IEEET1', '1 ',0.0984326464068,93.5900191611,0.0190123819633,   0.000000,   0.000000,   0.000000, 0.102639,0.031960741512,1.05943495079,      0,2.75859573744,0.499132315879,3.99148144505,0.857059069868 /
16, 'IEEET1', '1 ',0.101824390709,97.8367052217,0.020223814809,   0.000000,   0.000000,   0.000000, 0.116874,0.0311828308313,1.0236111907,      0,2.96590138438,0.516950079339,4.01905722848,0.872374009719 /
17, 'IEEET1', '1 ',0.0968335308185,94.7105892598,0.0189587319454,   0.000000,   0.000000,   0.000000, 0.112694,0.0326024608869,0.969358758197,      0,2.95306806119,0.489136691545,3.87083768323,0.877021580893 /
18, 'IEEET1', '1 ',0.100299352717,106.141849363,0.0207145060089,   0.000000,   0.000000,   0.000000, 0.098168,0.027393202969,0.958031759601,      0,3.03712170966,0.492559111705,3.96323592317,0.980313590698 /
29, 'IEEET1', '1 ',0.0988949062023,98.2435639281,0.0186950258754,   0.000000,   0.000000,   0.000000, 0.106901,0.0305219425191,1.07881879108,      0,2.8279202839,0.535576044207,3.92308411155,0.826872377727 /
30, 'IEEET1', '1 ',0.0994291289126,105.629993555,0.0193011949184,   0.000000,   0.000000,   0.000000, 0.085895,0.0290095191223,0.906564037678,      0,2.88716896789,0.505817968076,3.74794599821,0.838250164606 /
31, 'IEEET1', '1 ',0.0928523850112,96.2534198105,0.0198856510046,   0.000000,   0.000000,   0.000000, 0.088414,0.029248220833,1.0043927436,      0,2.72884475909,0.484656571669,4.03066364256,0.906244363712 /
41, 'IEEET1', '1 ',0.106794603775,97.7485618691,0.0196322457073,   0.000000,   0.000000,   0.000000, 0.119629,0.030514566231,0.970487512328,      0,3.04603633648,0.536025839041,3.89589315299,0.815265916745 /
42, 'IEEET1', '1 ',0.0949221447073,91.7119298095,0.0192828723431,   0.000000,   0.000000,   0.000000, 0.110689,0.029673133827,1.00844737452,      0,3.0572196097,0.454539958648,3.86305524254,0.928537527515 /
43, 'IEEET1', '1 ',0.100731506044,92.7984859499,0.0204245285649,   0.000000,   0.000000,   0.000000, 0.100997,0.0281905248708,0.961870610643,      0,2.89739832091,0.505354482148,3.87383492679,0.805416423013 /
44, 'IEEET1', '1 ',0.0993905348778,93.1304967634,0.0199891081001,   0.000000,   0.000000,   0.000000, 0.110617,0.0303846651774,1.02428491684,      0,3.07157526259,0.482147058136,3.32356107782,0.863484952635 /
45, 'IEEET1', '1 ',0.102779987226,105.696412266,0.019048716262,   0.000000,   0.000000,   0.000000, 0.105041,0.0310593329013,0.980276299307,      0,3.00080588241,0.516356121191,3.8992006431,0.907637004085 /
63, 'IEEET1', '1 ',0.0980138819007,106.718982556,0.0221580780776,   0.000000,   0.000000,   0.000000, 0.111632,0.0303448853871,0.910399859887,      0,2.75156378344,0.471908595387,3.87705945515,0.851389333807 /
64, 'IEEET1', '1 ',0.0980604818312,98.8215142574,0.0188862953232,   0.000000,   0.000000,   0.000000, 0.117020,0.0320479767017,1.04831899383,      0,2.91679792053,0.484769014933,4.126131659,0.865107704891 /
67, 'IEEET1', '1 ',0.100857066852,107.507065978,0.0188446590863,   0.000000,   0.000000,   0.000000, 0.110843,0.0319441023414,0.954288863545,      0,2.90402115551,0.557999634117,4.00875728757,0.886300281225 /
83, 'IEEET1', '1 ',0.101780061839,100.503386677,0.021119097896,   0.000000,   0.000000,   0.000000, 0.100833,0.0293827040739,0.946136697981,      0,2.73512377865,0.49934074183,4.08546324173,0.854310883101 /
84, 'IEEET1', '1 ',0.0908551780343,105.698282977,0.0194666366704,   0.000000,   0.000000,   0.000000, 0.098505,0.0271945602022,1.0710395311,      0,2.90987542992,0.503254692077,4.15916375167,0.886665258906 /
85, 'IEEET1', '1 ',0.097889022703,98.4273045643,0.0194645114416,   0.000000,   0.000000,   0.000000, 0.094694,0.0287527665178,0.939605985308,      0,3.01835418923,0.485990710201,3.75386012039,0.863010603907 /
86, 'IEEET1', '1 ',0.102460745048,104.800693687,0.0182930560298,   0.000000,   0.000000,   0.000000, 0.083170,0.0324511465325,0.972959672164,      0,2.87222068596,0.468735174382,4.1930254607,0.830537269975 /
93, 'IEEET1', '1 ',0.0934031561189,94.3879007129,0.0196691496425,   0.000000,   0.000000,   0.000000, 0.097262,0.0321136378607,1.03691719264,      0,2.8313157514,0.49243238853,3.73194199765,0.882888449612 /
95, 'IEEET1', '1 ',0.105078328666,101.877687898,0.0187471165321,   0.000000,   0.000000,   0.000000, 0.088224,0.0327208064881,0.860940618342,      0,3.03331277507,0.477145048666,4.00930992412,0.772317311573 /
97, 'IEEET1', '1 ',0.102904487783,103.128861825,0.0193815313428,   0.000000,   0.000000,   0.000000, 0.092831,0.0311990772202,0.982427282772,      0,2.76886963678,0.487224083965,4.26886163277,0.860886429066 /
103, 'IEEET1', '1 ',0.0972161367018,100.797053907,0.0189477593869,   0.000000,   0.000000,   0.000000, 0.087161,0.030428420206,0.965417037227,      0,3.12295715507,0.531695333471,3.54464752307,0.767178997704 /
104, 'IEEET1', '1 ',0.0947009210577,99.8614641718,0.0198865616532,   0.000000,   0.000000,   0.000000, 0.089048,0.029875813769,0.994700183692,      0,2.709051494,0.502810615199,3.93405992707,0.804940004018 /
105, 'IEEET1', '1 ',0.103385142727,100.700778789,0.0206668440166,   0.000000,   0.000000,   0.000000, 0.117201,0.0335096704101,1.05509153175,      0,2.82798530231,0.532196550145,3.63895346961,0.80827850187 /
109, 'IEEET1', '1 ',0.104243092667,100.33687005,0.0206930217693,   0.000000,   0.000000,   0.000000, 0.112705,0.0304424535032,0.951788285479,      0,2.89533885839,0.514883012318,4.07052546517,0.91621388819 /
110, 'IEEET1', '1 ',0.102427273365,103.059377454,0.0184708025753,   0.000000,   0.000000,   0.000000, 0.110695,0.0315611719489,0.956622089996,      0,2.81632181019,0.545517259587,4.08563397846,0.828282798855 /
111, 'IEEET1', '1 ',0.0963003139467,95.2698697122,0.0192426055658,   0.000000,   0.000000,   0.000000, 0.100503,0.0268117649247,0.91428265926,      0,2.71531419946,0.445870899591,3.85579180227,0.876855496876 /
123, 'IEEET1', '1 ',0.0994734453211,104.246523541,0.0186137525905,   0.000000,   0.000000,   0.000000, 0.104051,0.0308185989098,1.02212243914,      0,3.0858436476,0.517467071543,3.81943099425,0.882244927222 /
124, 'IEEET1', '1 ',0.0948396697058,91.0049395807,0.0213986838555,   0.000000,   0.000000,   0.000000, 0.116543,0.0262822457869,1.11833598319,      0,2.76151270418,0.460057069881,3.86717161337,0.845174955363 /
125, 'IEEET1', '1 ',0.106974093549,97.1978415357,0.0208118156738,   0.000000,   0.000000,   0.000000, 0.102738,0.028652338876,1.01663556777,      0,3.02334762703,0.470446282649,3.97918022338,0.838942162012 /
127, 'IEEET1', '1 ',0.0972537166522,103.707304686,0.0215594607707,   0.000000,   0.000000,   0.000000, 0.080088,0.0308897688875,1.02072197103,      0,2.99984187667,0.455475150986,4.04281352508,0.863367130373 /
131, 'IEEET1', '1 ',0.108535384067,102.928015219,0.0200238730806,   0.000000,   0.000000,   0.000000, 0.090054,0.0305611450172,1.00336717434,      0,2.81963785682,0.522805234001,4.31544200413,0.836813513796 /
132, 'IEEET1', '1 ',0.10111325245,93.7708800412,0.0196523798538,   0.000000,   0.000000,   0.000000, 0.101683,0.0293773550667,1.01246814487,      0,2.97652289601,0.425350203037,4.26384050778,0.850784034389 /
139, 'IEEET1', '1 ',0.103006950863,93.376324382,0.0213902659269,   0.000000,   0.000000,   0.000000, 0.112383,0.0300731997683,0.969365268618,      0,2.63080131166,0.495680691038,3.83000053969,0.885987144692 /
140, 'IEEET1', '1 ',0.105994740337,102.573616674,0.0208682595971,   0.000000,   0.000000,   0.000000, 0.118354,0.0307703131691,1.03060089054,      0,2.50633577276,0.522177032263,3.77157883721,0.845729433705 /
176, 'IEEET1', '1 ',0.0947773442916,104.115434237,0.0212895026588,   0.000000,   0.000000,   0.000000, 0.113109,0.029875629305,1.03715524311,      0,3.01033773332,0.520741001315,3.5266308467,0.748392373095 /
177, 'IEEET1', '1 ',0.0912749684127,95.7617643713,0.020346307696,   0.000000,   0.000000,   0.000000, 0.110320,0.0322594949969,1.02013330962,      0,3.07375561941,0.495710285231,3.87836916659,0.823652378371 /
180, 'IEEET1', '1 ',0.101195260043,109.222650999,0.0214289978589,   0.000000,   0.000000,   0.000000, 0.081083,0.0284739990643,0.97066303232,      0,3.02474222794,0.49699211739,3.60441708843,0.843488374618 /
181, 'IEEET1', '1 ',0.100185454973,101.404304319,0.0193136072048,   0.000000,   0.000000,   0.000000, 0.092292,0.0319170496792,0.949103011223,      0,2.91620639304,0.478917150301,3.79564768159,0.865676217607 /
182, 'IEEET1', '1 ',0.0973227141535,99.8858079962,0.0178845969065,   0.000000,   0.000000,   0.000000, 0.105927,0.0282120308724,0.992661821158,      0,2.72982284619,0.473403737577,3.44064153374,0.810454016736 /
184, 'IEEET1', '1 ',0.100536583541,92.2733293532,0.019334186175,   0.000000,   0.000000,   0.000000, 0.108850,0.0288707338107,1.11046113207,      0,2.92868601747,0.453994967896,4.02812365082,0.876610809783 /
185, 'IEEET1', '1 ',0.0938654609932,100.205001831,0.0188013987855,   0.000000,   0.000000,   0.000000, 0.087373,0.02822612132,0.962295624733,      0,2.93673490998,0.483561638702,3.68162202714,0.868341849113 /
186, 'IEEET1', '1 ',0.100224716962,103.025249219,0.0188358741,   0.000000,   0.000000,   0.000000, 0.083075,0.0328472097198,1.08442370386,      0,2.82153175198,0.535219256994,3.65492935888,0.853730149528 /
192, 'IEEET1', '1 ',0.10479926632,101.453311815,0.0208238232055,   0.000000,   0.000000,   0.000000, 0.095284,0.0314382350283,1.00470528628,      0,2.90404820915,0.450413288992,3.59885944356,0.835564402165 /
196, 'IEEET1', '1 ',0.100411184099,87.6966608501,0.020906604669,   0.000000,   0.000000,   0.000000, 0.098289,0.0299000230238,0.956251320409,      0,2.74026610666,0.505730630472,3.93388838586,0.992302491579 /
198, 'IEEET1', '1 ',0.107365699383,104.16102746,0.0217400483312,   0.000000,   0.000000,   0.000000, 0.090079,0.0293414757779,1.01183066603,      0,2.95760618662,0.454351946415,3.8258382055,0.846906998861 /
205, 'IEEET1', '1 ',0.100075342467,101.39483616,0.0187501286378,   0.000000,   0.000000,   0.000000, 0.098988,0.0330367983883,0.955893438936,      0,2.94433550306,0.468903383789,4.32761531955,0.839571496603 /
213, 'IEEET1', '1 ',0.094032774451,99.6686619415,0.020056689863,   0.000000,   0.000000,   0.000000, 0.102595,0.0297689731255,1.11039078172,      0,2.80266653283,0.512222962829,3.90031106744,0.821420820648 /
264, 'IEEET1', '1 ',0.100911755184,100.896191021,0.0215402102192,   0.000000,   0.000000,   0.000000, 0.104548,0.0286793901882,0.980756298636,      0,2.79012709738,0.492103749032,3.95368011415,0.838014019659 /
269, 'IEEET1', '1 ',0.0915726279983,100.183986405,0.0202701045121,   0.000000,   0.000000,   0.000000, 0.094898,0.0285202881301,0.983934616301,      0,3.30402690805,0.456945768567,3.89464482329,0.831524509701 /
277, 'IEEET1', '1 ',0.0938932381325,111.227834069,0.021302194807,   0.000000,   0.000000,   0.000000, 0.096740,0.0277576942025,1.08157940112,      0,2.87675276194,0.522004310936,3.99763615643,0.880985019787 /
278, 'IEEET1', '1 ',0.101694682544,87.1602678761,0.0209974696908,   0.000000,   0.000000,   0.000000, 0.090262,0.030489387225,1.00141391012,      0,2.87069805961,0.477410952009,4.04855528848,0.832139719248 /
279, 'IEEET1', '1 ',0.101620829194,97.5097368208,0.0215454060654,   0.000000,   0.000000,   0.000000, 0.104044,0.0313003556835,0.978103014425,      0,3.12524374297,0.483231338983,3.75456270454,0.861383724779 /
281, 'IEEET1', '1 ',0.0935134287818,100.734815988,0.019118581136,   0.000000,   0.000000,   0.000000, 0.113615,0.0301915666692,1.04285898648,      0,3.08209631405,0.534104086412,3.89375143795,0.876488081376 /
282, 'IEEET1', '1 ',0.0956701786313,104.085613357,0.0196055376872,   0.000000,   0.000000,   0.000000, 0.111678,0.0307688879061,1.04060283795,      0,2.63331906022,0.534243475118,3.80172493693,0.79078022519 /
289, 'IEEET1', '1 ',0.104984341215,95.7579068627,0.0188760008942,   0.000000,   0.000000,   0.000000, 0.102752,0.0285856347187,0.98650220769,      0,2.75347237077,0.483807921276,3.66615186816,0.915454963844 /
294, 'IEEET1', '1 ',0.0961756683175,108.04890746,0.0208830872214,   0.000000,   0.000000,   0.000000, 0.115014,0.0304946476127,1.01598923426,      0,2.98257288949,0.518113199029,3.72231872273,0.902949646088 /
314, 'IEEET1', '1 ',0.104068845197,100.329408089,0.0220558156323,   0.000000,   0.000000,   0.000000, 0.083033,0.0275115661241,0.884868831202,      0,2.95053905386,0.508816237728,4.07924174578,0.88237753227 /
328, 'IEEET1', '1 ',0.0927626170954,90.1101067434,0.0198238896261,   0.000000,   0.000000,   0.000000, 0.080045,0.0299806820554,0.990235708128,      0,2.63813316763,0.500616319436,3.9849932792,0.878330154815 /
329, 'IEEET1', '1 ',0.105571033965,102.488092924,0.01963985123,   0.000000,   0.000000,   0.000000, 0.106186,0.0309051426365,0.933770584627,      0,3.20279261673,0.501051316557,3.83582292784,0.785317689829 /
330, 'IEEET1', '1 ',0.0959267235606,99.691682794,0.0183401436587,   0.000000,   0.000000,   0.000000, 0.103132,0.030472449096,0.946827161125,      0,2.96724390145,0.49099905234,3.95986762145,0.785216205939 /
331, 'IEEET1', '1 ',0.10314191262,100.504452834,0.0205662626811,   0.000000,   0.000000,   0.000000, 0.084029,0.0299359992083,1.01290485,      0,2.88794054964,0.48581462137,4.20856860392,0.85827695096 /
334, 'IEEET1', '1 ',0.105368848871,93.923167719,0.0201026854854,   0.000000,   0.000000,   0.000000, 0.118088,0.0285570519502,0.921644192614,      0,2.98687804714,0.476888941477,3.93144950518,0.859227001151 /
346, 'IEEET1', '1 ',0.105496596343,97.8497010722,0.020318594991,   0.000000,   0.000000,   0.000000, 0.101721,0.0285014927835,1.05934267307,      0,2.76549336513,0.522461508634,3.69863366927,0.813422234839 /
347, 'IEEET1', '1 ',0.10275974584,100.799531164,0.0197907208757,   0.000000,   0.000000,   0.000000, 0.114301,0.0299815509829,1.05433642997,      0,2.83361198432,0.522862180037,3.5817342846,0.879097479335 /
359, 'IEEET1', '1 ',0.10163590244,96.6573126144,0.0210708467892,   0.000000,   0.000000,   0.000000, 0.114994,0.0304186682648,1.00788107272,      0,3.04024953012,0.543596549926,3.89030253091,0.916319183515 /
365, 'IEEET1', '1 ',0.0988272830471,99.5117081594,0.0193052517502,   0.000000,   0.000000,   0.000000, 0.088228,0.028753232542,1.00508098696,      0,2.91772226022,0.491699712682,3.82516268392,0.859441745704 /
382, 'IEEET1', '1 ',0.101863185822,109.443247322,0.0208441933505,   0.000000,   0.000000,   0.000000, 0.092696,0.0285145120857,1.00560273365,      0,2.76047201534,0.53740803011,3.62656607968,0.936084876713 /
383, 'IEEET1', '1 ',0.110920137389,99.3972341928,0.0200899578549,   0.000000,   0.000000,   0.000000, 0.088922,0.0299214619184,1.02932977875,      0,3.10621947122,0.491282897298,3.72570219712,0.8773220754 /
385, 'IEEET1', '1 ',0.100912177255,91.616872612,0.0203507117287,   0.000000,   0.000000,   0.000000, 0.099262,0.0303635428724,1.07681937332,      0,2.76659193464,0.518152071269,3.88619169012,0.909342649355 /
390, 'IEEET1', '1 ',0.1047908236,105.861405724,0.0191288973051,   0.000000,   0.000000,   0.000000, 0.093146,0.0300384263364,1.06747641045,      0,2.66114786438,0.52310951249,3.95190298254,0.863318610646 /
395, 'IEEET1', '1 ',0.0969826696625,104.281135572,0.0204265966623,   0.000000,   0.000000,   0.000000, 0.090108,0.0304342806876,1.02728977055,      0,2.82732608047,0.466791622609,4.20680623929,0.798539321219 /
404, 'IEEET1', '1 ',0.0982680230874,98.1730228371,0.020127883205,   0.000000,   0.000000,   0.000000, 0.085085,0.0297401063867,0.997066304162,      0,2.78353625372,0.500106897737,3.6337863947,0.931037666564 /
426, 'IEEET1', '1 ',0.0884837735758,105.449222209,0.0193934829103,   0.000000,   0.000000,   0.000000, 0.107604,0.0288004939066,0.926631450767,      0,3.00213667059,0.552702692346,3.96684520253,0.850403979485 /
444, 'IEEET1', '1 ',0.0976397072408,99.6839131708,0.0203596966155,   0.000000,   0.000000,   0.000000, 0.093943,0.0324721633915,1.01056291506,      0,2.98728031888,0.474121816218,3.3738812094,0.857501035617 /
451, 'IEEET1', '1 ',0.0976309343673,103.129578662,0.017915942353,   0.000000,   0.000000,   0.000000, 0.091375,0.0276626865861,0.959427619662,      0,2.72743001339,0.512605146324,4.00568514184,0.888924019277 /
482, 'IEEET1', '1 ',0.105186219554,97.9521341721,0.0204954314799,   0.000000,   0.000000,   0.000000, 0.087960,0.0315184477754,0.939999478353,      0,2.79783295035,0.469089875922,3.96750028601,0.857655377095 /
492, 'IEEET1', '1 ',0.0922960549033,96.9615909693,0.0225043719328,   0.000000,   0.000000,   0.000000, 0.090193,0.0302942072486,1.02526588506,      0,2.81112672707,0.493371421063,3.79385257652,0.824643878176 /
493, 'IEEET1', '1 ',0.101592972722,95.7169377314,0.0206873086904,   0.000000,   0.000000,   0.000000, 0.091817,0.0303625521941,1.00888270582,      0,2.95938338897,0.519822018122,3.95429343298,0.800174451722 /
494, 'IEEET1', '1 ',0.101157236163,96.3508763624,0.0211458447023,   0.000000,   0.000000,   0.000000, 0.105666,0.0318176931184,1.04590095944,      0,2.74533135061,0.507045649524,3.81560868204,0.861688670101 /
514, 'IEEET1', '1 ',0.100286830631,103.157237393,0.0221076166002,   0.000000,   0.000000,   0.000000, 0.088395,0.0323978323828,0.97855118334,      0,2.90991822427,0.502718962199,3.90636356342,0.784665893558 /
515, 'IEEET1', '1 ',0.101572324989,99.2568660331,0.0197471409285,   0.000000,   0.000000,   0.000000, 0.116943,0.0299460839493,0.97785870246,      0,2.99434201949,0.512999051894,4.36762449597,0.869511825522 /
525, 'IEEET1', '1 ',0.098879091073,94.783551749,0.0192718180788,   0.000000,   0.000000,   0.000000, 0.102996,0.0288105060272,1.0276835705,      0,3.01339711273,0.497538959424,4.07191171274,0.894322602189 /
536, 'IEEET1', '1 ',0.0962174352876,108.049716959,0.0192078328141,   0.000000,   0.000000,   0.000000, 0.107199,0.0299652411626,1.08905647415,      0,3.01256658656,0.503843442147,3.92993181453,0.893771852822 /
537, 'IEEET1', '1 ',0.0987483311445,98.9093629023,0.0204393404949,   0.000000,   0.000000,   0.000000, 0.119760,0.0323253011146,1.11149892486,      0,2.95914366652,0.496480024643,3.53012347516,0.851841830608 /
556, 'IEEET1', '1 ',0.103537058316,105.136747604,0.0198958811483,   0.000000,   0.000000,   0.000000, 0.105684,0.0311157384309,0.989013430129,      0,3.04515299167,0.500769659606,3.71501723726,0.938329597026 /
580, 'IEEET1', '1 ',0.108738068234,100.54283226,0.0221740537643,   0.000000,   0.000000,   0.000000, 0.111254,0.029962722327,1.09099491817,      0,2.87453747119,0.535474407361,4.11699967325,0.938316546241 /
584, 'IEEET1', '1 ',0.0893848250136,95.9617777765,0.0208334977313,   0.000000,   0.000000,   0.000000, 0.104190,0.0292115620066,0.986709184507,      0,2.95579012359,0.507641464649,3.80770163329,0.788315242716 /
585, 'IEEET1', '1 ',0.101510417677,104.16087786,0.0209677111174,   0.000000,   0.000000,   0.000000, 0.099601,0.0310813554549,0.979098456601,      0,2.82876791507,0.502125271138,4.08773379252,0.803978783182 /
607, 'IEEET1', '1 ',0.095668747614,103.986233166,0.0186400062833,   0.000000,   0.000000,   0.000000, 0.106519,0.0307159901878,0.958691271724,      0,2.90139189681,0.481522528052,3.68629349263,0.837925564587 /
612, 'IEEET1', '1 ',0.0936469172658,106.570144336,0.0188924702606,   0.000000,   0.000000,   0.000000, 0.086542,0.0293275901154,0.984894757369,      0,2.69965440914,0.490189064143,3.8382191361,0.917632731419 /
613, 'IEEET1', '1 ',0.0906461204023,102.69669282,0.0205827615127,   0.000000,   0.000000,   0.000000, 0.092807,0.0317660828803,1.02968486611,      0,2.81439182017,0.538764731063,3.81474673515,0.875335515689 /
615, 'IEEET1', '1 ',0.112833744754,103.090179144,0.0203259979246,   0.000000,   0.000000,   0.000000, 0.085532,0.0288312944788,0.964248395396,      0,3.09868483685,0.518993331682,3.83990207909,0.804441491852 /
623, 'IEEET1', '1 ',0.0992663576925,103.546550579,0.0194251983282,   0.000000,   0.000000,   0.000000, 0.095655,0.0299759745199,0.964246613646,      0,2.76668637761,0.47665555479,4.10024970823,0.876917245731 /
639, 'IEEET1', '1 ',0.0979442188455,106.164453693,0.0196302475286,   0.000000,   0.000000,   0.000000, 0.095491,0.0319251709602,0.953138767816,      0,2.84268295308,0.525463247146,4.07330378371,0.941514260969 /
651, 'IEEET1', '1 ',0.101474864204,101.490803857,0.0202188003325,   0.000000,   0.000000,   0.000000, 0.093285,0.0298969738663,0.985966966114,      0,2.90428397877,0.499626315722,3.8882498812,0.816134428309 /
654, 'IEEET1', '1 ',0.102254493809,111.253910278,0.0195076613231,   0.000000,   0.000000,   0.000000, 0.093549,0.0322044236483,0.967449522992,      0,2.72711205053,0.489795363616,3.87173049639,0.877186621589 /
664, 'IEEET1', '1 ',0.106726079948,96.353937015,0.0194892821626,   0.000000,   0.000000,   0.000000, 0.102304,0.0311884238409,0.912731730802,      0,3.09834654767,0.481412605761,3.72199687077,0.925629649191 /
670, 'IEEET1', '1 ',0.101898461237,95.1970098378,0.0206557869627,   0.000000,   0.000000,   0.000000, 0.097866,0.0307151029919,0.979320544666,      0,2.84187288971,0.502215870364,4.09314491111,0.788148516909 /
674, 'IEEET1', '1 ',0.0958043599353,95.205313262,0.0190060621508,   0.000000,   0.000000,   0.000000, 0.085595,0.0284176379905,1.01990686194,      0,2.9422382633,0.465054640795,3.85879399385,0.8613159482 /
688, 'IEEET1', '1 ',0.101388146992,103.807758012,0.0202841094082,   0.000000,   0.000000,   0.000000, 0.119047,0.0261006881703,0.968919268768,      0,2.87090167795,0.47669859545,3.97918658683,0.911301092864 /
692, 'IEEET1', '1 ',0.0986646521755,104.120495441,0.0206609299959,   0.000000,   0.000000,   0.000000, 0.103904,0.0308219993065,1.01989026531,      0,2.93077253445,0.45971811155,4.12980252637,0.865479432973 /
699, 'IEEET1', '1 ',0.105970652447,114.500063722,0.0205363582488,   0.000000,   0.000000,   0.000000, 0.101584,0.0284233178859,0.994103713569,      0,2.76859555045,0.457665576149,3.90944767201,0.83169438546 /
712, 'IEEET1', '1 ',0.10090579397,102.205983826,0.0185701416894,   0.000000,   0.000000,   0.000000, 0.092106,0.030215617079,1.02741623964,      0,2.87364078844,0.479438350262,3.59702644325,0.899056773367 /
730, 'IEEET1', '1 ',0.0986130550588,91.2913024731,0.0198870136714,   0.000000,   0.000000,   0.000000, 0.105345,0.0330386769883,1.12373601414,      0,2.97051487231,0.516943152776,3.93160114992,0.792466174295 /
732, 'IEEET1', '1 ',0.102474598704,100.080864336,0.0191639218431,   0.000000,   0.000000,   0.000000, 0.094483,0.0303354438557,0.946105609856,      0,2.92523879958,0.482758300717,3.83597659798,0.868240567199 /
735, 'IEEET1', '1 ',0.097096568973,98.6804977855,0.0183601080366,   0.000000,   0.000000,   0.000000, 0.080964,0.0281311382431,0.866331745985,      0,2.96256472626,0.456185604543,3.73305102851,0.775157977088 /
740, 'IEEET1', '1 ',0.101358182772,102.619136848,0.0191529571185,   0.000000,   0.000000,   0.000000, 0.095378,0.0304620478672,1.02824974646,      0,2.41894887814,0.491028201101,3.69142284383,0.923515886821 /
744, 'IEEET1', '1 ',0.100629763428,94.4057234085,0.0188364691957,   0.000000,   0.000000,   0.000000, 0.097007,0.0288239671174,0.915880936514,      0,2.96374310341,0.473011176852,4.14134408999,0.820105713422 /
754, 'IEEET1', '1 ',0.0986135743789,99.1508720426,0.0185380628789,   0.000000,   0.000000,   0.000000, 0.111117,0.0323786920963,1.06197919606,      0,2.97932357434,0.495141960514,3.65040073229,0.865826676722 /
755, 'IEEET1', '1 ',0.10540311156,106.75942154,0.0213648254471,   0.000000,   0.000000,   0.000000, 0.099807,0.0296316495731,0.950538491313,      0,2.93798913556,0.549109565596,3.76599552314,0.870115694088 /
760, 'IEEET1', '1 ',0.0966314475624,88.3973090472,0.0189894585399,   0.000000,   0.000000,   0.000000, 0.085712,0.0304024372483,0.979055444437,      0,2.78574264188,0.479867442798,3.7306365177,0.861025805287 /
766, 'IEEET1', '1 ',0.102037142701,103.332626597,0.018935158902,   0.000000,   0.000000,   0.000000, 0.115195,0.0302745720885,0.984918746255,      0,2.8241449223,0.514594281,3.94326713691,0.853607810109 /
784, 'IEEET1', '1 ',0.102279468765,95.5596372013,0.0199316182788,   0.000000,   0.000000,   0.000000, 0.087510,0.0311165392756,0.941694482244,      0,2.93041954526,0.48005856913,4.02732885374,0.786260046319 /
790, 'IEEET1', '1 ',0.0990689407026,100.50376196,0.0198226547061,   0.000000,   0.000000,   0.000000, 0.093952,0.0318283476326,0.984294652853,      0,2.85861681715,0.482044677715,3.729004476,0.81759465966 /
795, 'IEEET1', '1 ',0.0943150405725,98.1803117165,0.020665014815,   0.000000,   0.000000,   0.000000, 0.111780,0.0284998910321,1.01886751677,      0,2.65509487417,0.482695143182,3.51482231559,0.874124126975 /
798, 'IEEET1', '1 ',0.100302567486,106.212061359,0.0197660219092,   0.000000,   0.000000,   0.000000, 0.110824,0.0318043749786,1.0264050256,      0,2.91055349223,0.531345404577,4.013471246,0.856623694741 /
814, 'IEEET1', '1 ',0.0929953066017,94.2239729428,0.0212019473905,   0.000000,   0.000000,   0.000000, 0.108524,0.031954873706,1.01100548703,      0,3.07503158482,0.472950478861,3.8659222322,0.954553001438 /
834, 'IEEET1', '1 ',0.105410625025,105.866064521,0.0198278703382,   0.000000,   0.000000,   0.000000, 0.100676,0.0300428143702,1.03678156854,      0,3.16410939726,0.500133085947,4.13076163605,0.85351916896 /
878, 'IEEET1', '1 ',0.0877110105606,97.6661138396,0.0217832687507,   0.000000,   0.000000,   0.000000, 0.101777,0.0280673824545,0.954676384699,      0,3.02631920477,0.480372916129,3.95800010795,0.900633004199 /
884, 'IEEET1', '1 ',0.104855733573,102.766479364,0.0194217756893,   0.000000,   0.000000,   0.000000, 0.097935,0.0306758720028,1.07327346193,      0,2.90237761138,0.50181561009,4.03000514367,0.868795137261 /
892, 'IEEET1', '1 ',0.0908534928366,95.4927058989,0.0211656922445,   0.000000,   0.000000,   0.000000, 0.092690,0.0308861825135,1.03289242628,      0,2.6955558877,0.496691928092,3.93741307198,0.882425835376 /
895, 'IEEET1', '1 ',0.103412514152,97.1554153798,0.0194710179517,   0.000000,   0.000000,   0.000000, 0.097513,0.0314788082935,0.991683492722,      0,2.69602637395,0.498635390593,4.00004558722,0.84213120913 /
901, 'IEEET1', '1 ',0.102175305283,102.145564911,0.0183285218196,   0.000000,   0.000000,   0.000000, 0.099226,0.0294553322315,1.00597038309,      0,3.03301913425,0.49235435043,3.97280940963,0.892372479822 /
910, 'IEEET1', '1 ',0.102298255771,103.285083467,0.0197282566689,   0.000000,   0.000000,   0.000000, 0.112058,0.0289196568468,1.00796331098,      0,2.90262483699,0.51612511212,3.96094973292,0.931011714787 /
911, 'IEEET1', '1 ',0.0991327695999,99.7342306575,0.0216570375779,   0.000000,   0.000000,   0.000000, 0.089280,0.0323587346575,0.955358564136,      0,2.76421919448,0.55005882189,3.64621997126,0.882062662274 /
912, 'IEEET1', '1 ',0.093955395212,97.2738427256,0.0219135279741,   0.000000,   0.000000,   0.000000, 0.104650,0.0315582774211,1.06278417245,      0,3.19148143615,0.517386150111,4.08441815104,0.833442426789 /
914, 'IEEET1', '1 ',0.109521081878,99.1048824542,0.0198402117297,   0.000000,   0.000000,   0.000000, 0.085840,0.0301739747077,0.952232313886,      0,3.00848528609,0.496966800618,4.04136777269,0.789762659739 /
917, 'IEEET1', '1 ',0.109978944587,99.324090124,0.0205977189592,   0.000000,   0.000000,   0.000000, 0.110752,0.0293331997349,0.998261505357,      0,2.99015069156,0.464633884725,3.72506798107,0.865337817206 /
919, 'IEEET1', '1 ',0.100631892358,92.8424311163,0.0189130726127,   0.000000,   0.000000,   0.000000, 0.099285,0.0298674250025,0.921729736832,      0,2.90066098067,0.527764900772,3.83197452419,0.836051007526 /
920, 'IEEET1', '1 ',0.0976222196702,94.4238545022,0.0210210439554,   0.000000,   0.000000,   0.000000, 0.109618,0.0310857425716,1.07705618847,      0,2.67185019723,0.511314188821,4.13699324969,0.901725387428 /
929, 'IEEET1', '1 ',0.0989525106748,100.854906531,0.021891010389,   0.000000,   0.000000,   0.000000, 0.112210,0.0307536829732,0.912695026933,      0,3.1121123395,0.506865387258,3.63196963186,0.869557509563 /
959, 'IEEET1', '1 ',0.0956319147977,100.281493574,0.020773763181,   0.000000,   0.000000,   0.000000, 0.097731,0.0323955537038,1.09757926192,      0,3.1069723513,0.478939801838,3.79787049176,0.826952914045 /
968, 'IEEET1', '1 ',0.098699058244,94.4563871069,0.0197911775983,   0.000000,   0.000000,   0.000000, 0.110904,0.0294298428972,1.04685510466,      0,3.1313521247,0.494635280435,3.83882053677,0.884110640746 /
993, 'IEEET1', '1 ',0.0990758100788,111.235042381,0.0193054564519,   0.000000,   0.000000,   0.000000, 0.090197,0.0310825475752,1.02227502007,      0,2.72543993444,0.467399685894,3.85076917856,0.944831645739 /
994, 'IEEET1', '1 ',0.0907111398442,95.2003165856,0.0199477705585,   0.000000,   0.000000,   0.000000, 0.085832,0.031074368602,0.93567795765,      0,2.84004286911,0.461181791357,3.61689339571,0.828511812293 /
995, 'IEEET1', '1 ',0.105855075874,99.232390125,0.0212510715187,   0.000000,   0.000000,   0.000000, 0.101629,0.0284858384501,0.968314942145,      0,2.91604512312,0.481474820762,3.96372945502,0.880620810792 /
996, 'IEEET1', '1 ',0.0972751995647,101.258833126,0.0191570819195,   0.000000,   0.000000,   0.000000, 0.085875,0.0309668813652,0.962770866428,      0,3.12502823231,0.490528447199,3.82926523215,0.848509203005 /
997, 'IEEET1', '1 ',0.0889485629764,94.3828511904,0.0199081442831,   0.000000,   0.000000,   0.000000, 0.112568,0.0317337328992,1.05450343643,      0,2.99586730534,0.489044175494,3.93311564173,0.8695019398 /
1004, 'IEEET1', '1 ',0.104725112682,99.6602161159,0.0226103262927,   0.000000,   0.000000,   0.000000, 0.105048,0.0322077355635,0.96438238677,      0,2.92930242698,0.509956612116,3.70543282222,0.926108118613 /
1024, 'IEEET1', '1 ',0.105964705817,92.9948255807,0.019176536077,   0.000000,   0.000000,   0.000000, 0.105430,0.0293876400261,0.965245900807,      0,2.76601366374,0.483192547341,4.20519665357,0.864532741253 /
1027, 'IEEET1', '1 ',0.105238957418,95.4424672226,0.0213205259105,   0.000000,   0.000000,   0.000000, 0.094626,0.0297702770323,1.00583685259,      0,2.70549380905,0.486757523757,3.99825723258,0.814703384564 /
1028, 'IEEET1', '1 ',0.104716972058,104.916428745,0.0188148301013,   0.000000,   0.000000,   0.000000, 0.118662,0.0300350053088,1.07399180631,      0,2.76255082505,0.517990826306,4.25257969936,0.838596944458 /
1029, 'IEEET1', '1 ',0.0962391719741,104.39494046,0.0192457953606,   0.000000,   0.000000,   0.000000, 0.081181,0.0282237994558,0.991353999997,      0,3.13007979028,0.487677341013,3.58307093087,0.848820124719 /
1053, 'IEEET1', '1 ',0.101046948069,108.374884927,0.0177762904064,   0.000000,   0.000000,   0.000000, 0.107679,0.0315800935893,0.963546921285,      0,2.76827474905,0.472231823931,3.95219649137,0.895589178505 /
1054, 'IEEET1', '1 ',0.100188307522,103.860429463,0.0198481760321,   0.000000,   0.000000,   0.000000, 0.108653,0.0300953193479,1.11645069057,      0,2.84956381067,0.5112811781,3.87558836201,0.889520010552 /
1105, 'IEEET1', '1 ',0.100923416096,110.339996819,0.0204633531528,   0.000000,   0.000000,   0.000000, 0.099099,0.029980356539,1.05747092654,      0,2.90878979673,0.55300518447,3.99226356835,0.891719015308 /
1106, 'IEEET1', '1 ',0.0984555701973,98.1989116792,0.0180191992691,   0.000000,   0.000000,   0.000000, 0.091017,0.0314945900911,1.09687803091,      0,2.81891181885,0.46497640958,3.92296898892,0.920333859663 /
1107, 'IEEET1', '1 ',0.109486714043,97.4321159402,0.0198216536239,   0.000000,   0.000000,   0.000000, 0.092822,0.0292562223336,1.01043849003,      0,2.85625757598,0.478039252799,3.89741520952,0.805354086483 /
1138, 'IEEET1', '1 ',0.0957881344005,98.8308516878,0.0176950818715,   0.000000,   0.000000,   0.000000, 0.102507,0.0326275053978,0.973628368331,      0,3.17709422964,0.496542899847,3.46568569766,0.923775305678 /
1140, 'IEEET1', '1 ',0.10644278234,99.0017980497,0.0214424521275,   0.000000,   0.000000,   0.000000, 0.096584,0.0325335888256,1.00910186248,      0,2.94424659068,0.51689631573,3.78934725977,0.815524805615 /
1141, 'IEEET1', '1 ',0.0991379999636,101.113530638,0.0200408053038,   0.000000,   0.000000,   0.000000, 0.092771,0.0276831941146,0.89750973494,      0,3.08059166768,0.51010849892,3.80402649548,0.875008560932 /
1175, 'IEEET1', '1 ',0.100484744633,101.192798053,0.021281617559,   0.000000,   0.000000,   0.000000, 0.086137,0.0304078297388,0.981103961744,      0,2.80357562722,0.54112573061,3.68991463715,0.81790931297 /
1182, 'IEEET1', '1 ',0.0965696357741,104.940545251,0.0207616281202,   0.000000,   0.000000,   0.000000, 0.110296,0.0296757896908,1.01883159155,      0,3.03351468109,0.507747156832,3.80594164184,0.894370456115 /
1183, 'IEEET1', '1 ',0.102912267574,96.1881864578,0.0199314537658,   0.000000,   0.000000,   0.000000, 0.096941,0.0325074876769,1.02778400936,      0,3.01814439475,0.508807881252,3.92679857484,0.893014787433 /
1184, 'IEEET1', '1 ',0.108355109602,101.18759563,0.0202723371508,   0.000000,   0.000000,   0.000000, 0.101549,0.0324979583801,1.00097216393,      0,3.03001912627,0.478439010063,4.24246024991,0.82302334266 /
1191, 'IEEET1', '1 ',0.103896835657,100.634224115,0.0202740986234,   0.000000,   0.000000,   0.000000, 0.082597,0.0296303692577,1.00205046658,      0,3.24227444312,0.485296673807,3.90490125791,0.808418639279 /
1192, 'IEEET1', '1 ',0.103101952979,96.6748771898,0.0194460446017,   0.000000,   0.000000,   0.000000, 0.098431,0.0286023115945,0.9907451642,      0,2.65419868565,0.520710995067,3.66938081325,0.854801760112 /
1201, 'IEEET1', '1 ',0.0986086348866,91.4726442282,0.0189640570896,   0.000000,   0.000000,   0.000000, 0.105591,0.0309103608277,1.03007813933,      0,2.8905200113,0.506569905717,3.97900736401,0.888139361055 /
1202, 'IEEET1', '1 ',0.0932806757348,99.6894491242,0.0207983856094,   0.000000,   0.000000,   0.000000, 0.103511,0.0318856480599,0.861789545872,      0,3.02541190452,0.513945434742,3.91027430716,0.887946585971 /
1203, 'IEEET1', '1 ',0.102902076449,102.807388534,0.0223476892513,   0.000000,   0.000000,   0.000000, 0.080198,0.0287472145504,0.940168593222,      0,2.84564596721,0.438469596105,3.88272948849,0.817614224236 /
1232, 'IEEET1', '1 ',0.0961443213043,102.846822358,0.0195890581651,   0.000000,   0.000000,   0.000000, 0.097467,0.0315492759736,1.08053520222,      0,2.92816772375,0.487413878397,3.67051561159,0.826937583345 /
1233, 'IEEET1', '1 ',0.104485214814,103.327856567,0.0190538597822,   0.000000,   0.000000,   0.000000, 0.093611,0.0289267885057,1.06278449548,      0,2.84490376382,0.502948804288,3.88374477396,0.880041412597 /
1244, 'IEEET1', '1 ',0.0964330679541,90.477493146,0.0214975366417,   0.000000,   0.000000,   0.000000, 0.090276,0.0284341443446,1.15686170833,      0,2.96432912918,0.52761858387,3.96761559378,0.877993878872 /
1247, 'IEEET1', '1 ',0.103315288542,87.6523850123,0.0187987340384,   0.000000,   0.000000,   0.000000, 0.101227,0.027800670094,1.04756583058,      0,3.1130778785,0.503141178073,3.78642958553,0.846738948753 /
1250, 'IEEET1', '1 ',0.0931490815669,101.199878892,0.0199577018714,   0.000000,   0.000000,   0.000000, 0.100836,0.0304535513427,0.924072176997,      0,3.01560066363,0.528588162771,3.87684699929,0.849346153431 /
1268, 'IEEET1', '1 ',0.0961012583681,99.585187113,0.018391179331,   0.000000,   0.000000,   0.000000, 0.118667,0.0304907426265,0.970999673537,      0,3.0592649543,0.456351822779,3.90704314089,0.890454638151 /
1316, 'IEEET1', '1 ',0.0992012218796,98.2968844227,0.0195703019241,   0.000000,   0.000000,   0.000000, 0.113021,0.0315433664404,0.967046023146,      0,2.69191266437,0.505087945844,3.94431911465,0.824861843868 /
1325, 'IEEET1', '1 ',0.0955270501611,103.497324314,0.0217257872095,   0.000000,   0.000000,   0.000000, 0.087444,0.0300412177648,0.958626558286,      0,2.78173353297,0.543413442436,4.25299101954,0.854669078573 /
1349, 'IEEET1', '1 ',0.0957839471722,98.7816938755,0.0183148864697,   0.000000,   0.000000,   0.000000, 0.090245,0.0291999375055,0.936766663106,      0,3.08961891058,0.447044234168,4.02861992657,0.870477652032 /
1356, 'IEEET1', '1 ',0.102992745078,106.488346896,0.0196458623424,   0.000000,   0.000000,   0.000000, 0.096774,0.0298845906696,0.949765696265,      0,2.67455121035,0.527628043163,3.63841949269,0.773669678141 /
1359, 'IEEET1', '1 ',0.0941764168651,99.3693496899,0.0187843800153,   0.000000,   0.000000,   0.000000, 0.080811,0.0325683288661,0.886008429584,      0,2.77360553064,0.486171931711,3.73360477375,0.893755813148 /
1393, 'IEEET1', '1 ',0.101304807044,109.068469893,0.0190683338316,   0.000000,   0.000000,   0.000000, 0.081904,0.0287024024687,1.00840369983,      0,2.96395972701,0.46423924344,4.07711591087,0.914536035066 /
1403, 'IEEET1', '1 ',0.103458434826,103.010973215,0.0195560959795,   0.000000,   0.000000,   0.000000, 0.087178,0.0305516332956,1.06390101356,      0,2.90548651255,0.497610921568,4.21819743793,0.771904729536 /
1416, 'IEEET1', '1 ',0.0989273907777,101.3086438,0.0197744523758,   0.000000,   0.000000,   0.000000, 0.115447,0.0305305844882,0.950652273022,      0,2.92243969601,0.521738077636,3.6803853249,0.790103944399 /
1417, 'IEEET1', '1 ',0.102725691069,96.502400878,0.0218197234635,   0.000000,   0.000000,   0.000000, 0.102120,0.0279522420074,0.962344866974,      0,2.97307845924,0.483495594569,3.61191924757,0.922309384229 /
1418, 'IEEET1', '1 ',0.0992271762957,98.4035214134,0.0205586992994,   0.000000,   0.000000,   0.000000, 0.097308,0.0308629711814,1.00568190698,      0,2.83236893119,0.487105392217,3.56332584969,0.902803601695 /
1426, 'IEEET1', '1 ',0.0941630349562,100.720302243,0.0205777594849,   0.000000,   0.000000,   0.000000, 0.093143,0.029658096406,0.924033464525,      0,2.93201080246,0.525756311907,3.70650937116,0.915516676437 /
1429, 'IEEET1', '1 ',0.10531313148,99.4956499595,0.0205479935617,   0.000000,   0.000000,   0.000000, 0.116309,0.0292592369311,0.978090395648,      0,2.76941314074,0.516340522472,3.76900882902,0.85930301077 /
1469, 'IEEET1', '1 ',0.113438318544,104.235817587,0.0180680163228,   0.000000,   0.000000,   0.000000, 0.116633,0.0308291141867,0.99798454859,      0,2.61713528804,0.485127299273,3.99692194908,0.893504389176 /
1475, 'IEEET1', '1 ',0.096893963162,100.320452611,0.018565879597,   0.000000,   0.000000,   0.000000, 0.091870,0.0310544902497,1.04822111076,      0,2.84996263185,0.507021511657,4.28514726882,0.817890720325 /
1504, 'IEEET1', '1 ',0.102542012839,106.347128714,0.0178459332924,   0.000000,   0.000000,   0.000000, 0.114482,0.0272557746998,1.06790742685,      0,2.90126800946,0.515777071805,4.03439197785,0.844033949657 /
1505, 'IEEET1', '1 ',0.100225893877,99.8692911551,0.0183414815347,   0.000000,   0.000000,   0.000000, 0.107107,0.0290560245102,0.986085577509,      0,2.86590724412,0.502057728317,3.57760594236,0.925854990907 /
1514, 'IEEET1', '1 ',0.0985821819826,94.788356664,0.019122250533,   0.000000,   0.000000,   0.000000, 0.083696,0.0303836368756,0.993583259728,      0,3.11003896843,0.488487323274,4.02771050521,0.805023397493 /
1534, 'IEEET1', '1 ',0.089963492946,105.565756362,0.0205411509097,   0.000000,   0.000000,   0.000000, 0.084909,0.0300266704895,1.05946996291,      0,2.86411744164,0.525369340535,3.37787061692,0.875725959694 /
1536, 'IEEET1', '1 ',0.0923100225363,93.7604097938,0.020332621188,   0.000000,   0.000000,   0.000000, 0.101970,0.0296500355722,1.0905304304,      0,2.83661728137,0.517832319681,4.18061486825,0.811154770122 /
1537, 'IEEET1', '1 ',0.103155456229,95.518136348,0.0195784387241,   0.000000,   0.000000,   0.000000, 0.095643,0.0293052911334,1.01306215606,      0,2.87895189132,0.463273602138,3.87022097842,0.93904952191 /
1538, 'IEEET1', '1 ',0.0952811320442,100.48241689,0.0192757470253,   0.000000,   0.000000,   0.000000, 0.096633,0.0306417934009,1.00245761679,      0,2.86574350181,0.469601437627,3.98130490284,0.818807777216 /
1542, 'IEEET1', '1 ',0.100858591891,99.2082029084,0.0222548098575,   0.000000,   0.000000,   0.000000, 0.114137,0.0286900318123,1.05474823891,      0,2.85611200104,0.509565272563,3.9314685162,0.834243814751 /
1543, 'IEEET1', '1 ',0.096848854519,100.057119469,0.0206342075056,   0.000000,   0.000000,   0.000000, 0.104984,0.0305083878451,1.05880772411,      0,2.81436719554,0.476765851592,3.80903086711,0.870606039084 /
1550, 'IEEET1', '1 ',0.09687569694,97.3094977218,0.0195583470168,   0.000000,   0.000000,   0.000000, 0.080298,0.0315260792083,1.02198682995,      0,2.8325012351,0.496081671353,3.80932045121,0.823549431254 /
1566, 'IEEET1', '1 ',0.104441469509,104.321672636,0.0186517471813,   0.000000,   0.000000,   0.000000, 0.084654,0.0302279985229,0.981706411603,      0,3.16565813358,0.519890526631,3.79731464603,0.79454121247 /
1587, 'IEEET1', '1 ',0.104853316561,98.0160211558,0.0194968089205,   0.000000,   0.000000,   0.000000, 0.118380,0.0318695527662,1.08947299117,      0,2.81575726909,0.506922651513,3.71793017758,0.949922610726 /
1600, 'IEEET1', '1 ',0.11181829178,101.277358941,0.0216428709922,   0.000000,   0.000000,   0.000000, 0.107659,0.0302248482332,0.942021265582,      0,2.98353861878,0.480151560312,4.11823833946,0.839248834258 /
1602, 'IEEET1', '1 ',0.0975531913549,106.134407341,0.0207602537815,   0.000000,   0.000000,   0.000000, 0.115440,0.0290197220436,0.938462747721,      0,2.90304707968,0.496358519728,4.01552441785,0.831969681128 /
1603, 'IEEET1', '1 ',0.0989928591806,93.9495801507,0.0181527991768,   0.000000,   0.000000,   0.000000, 0.114675,0.0269477449853,0.993318226693,      0,3.05941464452,0.517876490553,3.59507973748,0.756697298041 /
1609, 'IEEET1', '1 ',0.0996259436943,104.282789374,0.0192979164628,   0.000000,   0.000000,   0.000000, 0.081720,0.0305207075188,0.97686183844,      0,3.02780583183,0.492511279931,3.85426764335,0.885138320865 /
1617, 'IEEET1', '1 ',0.10199949505,101.929963008,0.0218719106381,   0.000000,   0.000000,   0.000000, 0.080143,0.0261350462782,0.978102425137,      0,2.84433822441,0.527474673716,3.88805889988,0.926829360364 /
1620, 'IEEET1', '1 ',0.0992136801999,99.1169268808,0.0199115369844,   0.000000,   0.000000,   0.000000, 0.110578,0.028598889478,1.05847757932,      0,2.88674029068,0.571578113495,3.98608948109,0.819948550627 /
1627, 'IEEET1', '1 ',0.0965705717954,105.979050806,0.0191312465463,   0.000000,   0.000000,   0.000000, 0.105206,0.0310412578526,1.07567604972,      0,3.03591695485,0.488121542737,3.9786058318,0.866909922186 /
1630, 'IEEET1', '1 ',0.0979920680188,98.481774089,0.0199518126511,   0.000000,   0.000000,   0.000000, 0.092163,0.0309375383082,0.966296837744,      0,2.62391823792,0.492699022758,3.98526190046,0.858529148744 /
1635, 'IEEET1', '1 ',0.102027995032,107.779669754,0.019922662907,   0.000000,   0.000000,   0.000000, 0.116374,0.0283265711949,1.0911197858,      0,2.82891357907,0.48003375425,4.1340932138,0.883068349465 /
1638, 'IEEET1', '1 ',0.0941729861615,97.5016094661,0.0191648417207,   0.000000,   0.000000,   0.000000, 0.081983,0.0307970256417,1.01167317874,      0,2.76362492539,0.497468514077,4.06332100981,0.885031555034 /
1664, 'IEEET1', '1 ',0.0913657782121,100.133645213,0.0191452821141,   0.000000,   0.000000,   0.000000, 0.119992,0.031215329549,0.958473491771,      0,2.6505273219,0.504614794776,4.14589351234,0.880390623519 /
1669, 'IEEET1', '1 ',0.0985070132542,109.952005743,0.0218300301304,   0.000000,   0.000000,   0.000000, 0.082052,0.0310701714415,1.04495336103,      0,3.00445931346,0.507931774587,4.12399548431,0.849287781907 /
1673, 'IEEET1', '1 ',0.102882499025,100.581786822,0.0193934881154,   0.000000,   0.000000,   0.000000, 0.082436,0.0290307940214,1.05426605418,      0,2.73290995201,0.498437561007,3.84120350739,0.891185319952 /
1674, 'IEEET1', '1 ',0.0915354946029,97.145343528,0.0185364028287,   0.000000,   0.000000,   0.000000, 0.108759,0.0300813618516,0.88465395548,      0,3.01152365216,0.502096835474,3.938709633,0.855344256837 /
1679, 'IEEET1', '1 ',0.100528675024,96.7568762482,0.0218950734993,   0.000000,   0.000000,   0.000000, 0.095463,0.0313255351168,0.973838605048,      0,2.72728908502,0.485669420636,3.66012691536,0.867950733913 /
1683, 'IEEET1', '1 ',0.103817138538,97.9377863163,0.019207171333,   0.000000,   0.000000,   0.000000, 0.116285,0.0307820182323,0.988820406249,      0,3.06235979984,0.509612002065,4.03382620839,0.860194284218 /
1685, 'IEEET1', '1 ',0.0945426661269,97.9233557805,0.0214191206757,   0.000000,   0.000000,   0.000000, 0.097581,0.0312279302007,0.950634464767,      0,3.11867652703,0.555371871217,4.1418761279,0.908285705083 /
1686, 'IEEET1', '1 ',0.104812314808,98.7118617439,0.0207504058256,   0.000000,   0.000000,   0.000000, 0.096155,0.0328219467755,0.996678065569,      0,3.04875443043,0.46948409933,3.98782078364,0.787050865267 /
1698, 'IEEET1', '1 ',0.101199276318,99.8012728805,0.0197148739895,   0.000000,   0.000000,   0.000000, 0.118662,0.0299143837553,0.973643900145,      0,3.10147061718,0.487095946428,4.1922938821,0.827392729436 /
1700, 'IEEET1', '1 ',0.103720281931,97.5022778959,0.0204374215157,   0.000000,   0.000000,   0.000000, 0.090191,0.0301070330783,0.920857265607,      0,2.8718182234,0.510241958629,3.31321977703,0.820425974593 /
1706, 'IEEET1', '1 ',0.097162125577,93.1716633634,0.0202253902594,   0.000000,   0.000000,   0.000000, 0.107308,0.0290870817058,0.996700615227,      0,2.86765364734,0.522992881547,3.86834874827,0.857373662398 /
1710, 'IEEET1', '1 ',0.101408763592,98.1734494433,0.0210810870868,   0.000000,   0.000000,   0.000000, 0.105471,0.0278988474569,1.00899864186,      0,2.7716486855,0.519079058632,3.68254335335,0.877046354625 /
1712, 'IEEET1', '1 ',0.0972045916744,97.8510315247,0.0203317390643,   0.000000,   0.000000,   0.000000, 0.090558,0.0313457900574,0.995691161373,      0,3.02138101218,0.471139549383,3.92915325609,0.847938752154 /
1717, 'IEEET1', '1 ',0.096255078524,102.849037718,0.019420898971,   0.000000,   0.000000,   0.000000, 0.112789,0.028572243222,0.974799896477,      0,3.04034587684,0.489158017826,4.06503472296,0.798054155984 /
1719, 'IEEET1', '1 ',0.0953299304604,101.25377266,0.0183512218114,   0.000000,   0.000000,   0.000000, 0.086189,0.0303872872049,1.01455774806,      0,2.88977555947,0.487660331003,3.64074862984,0.90892049874 /
1726, 'IEEET1', '1 ',0.0924204929848,94.7671046937,0.0198841096856,   0.000000,   0.000000,   0.000000, 0.099171,0.0333997881546,1.04906662305,      0,2.83758435005,0.467761508654,4.23601787978,0.912446277718 /
1728, 'IEEET1', '1 ',0.10394594893,93.0196549792,0.0219324058358,   0.000000,   0.000000,   0.000000, 0.110673,0.0285851346043,1.06363762016,      0,2.79167640822,0.519787794858,3.66235064825,0.873028632452 /
1730, 'IEEET1', '1 ',0.100527487405,103.540574294,0.0188382986129,   0.000000,   0.000000,   0.000000, 0.090883,0.0301600413658,1.10024706435,      0,2.95667778268,0.461156622471,3.76396226687,0.938262607522 /
1734, 'IEEET1', '1 ',0.106571191093,104.263418699,0.0199231228514,   0.000000,   0.000000,   0.000000, 0.105486,0.0293179219887,0.95905446754,      0,2.63494356823,0.510014395294,3.88800374846,0.898735844648 /
1735, 'IEEET1', '1 ',0.10063457725,104.281953217,0.0205485519236,   0.000000,   0.000000,   0.000000, 0.082612,0.0303816178412,0.95957857284,      0,3.17470639769,0.493507399707,4.0738952476,0.858419228655 /
1739, 'IEEET1', '1 ',0.101391947091,100.831803553,0.0196398777645,   0.000000,   0.000000,   0.000000, 0.118029,0.0298421870821,1.0208406293,      0,2.78117556011,0.525895653074,3.90372447557,0.865436810951 /
1742, 'IEEET1', '1 ',0.103013766946,95.2977683453,0.0199084777998,   0.000000,   0.000000,   0.000000, 0.116002,0.0289893996981,0.924943347555,      0,2.94845949921,0.475364343561,3.93873699246,0.889238469127 /
1749, 'IEEET1', '1 ',0.091377049499,90.291752562,0.0201396252839,   0.000000,   0.000000,   0.000000, 0.117676,0.0310622759313,1.00585271039,      0,2.69647186969,0.43975815238,3.64654018118,0.871523826677 /
1758, 'IEEET1', '1 ',0.100518020975,92.9555113247,0.0207695467615,   0.000000,   0.000000,   0.000000, 0.118395,0.0324633661625,1.05469377668,      0,2.86452325306,0.505701437946,4.05171434986,0.865631872773 /
1760, 'IEEET1', '1 ',0.095710618768,102.941171084,0.0188431440525,   0.000000,   0.000000,   0.000000, 0.089500,0.030139813135,0.896123672009,      0,3.13966573934,0.444954191359,3.79373662642,0.895189121477 /
1761, 'IEEET1', '1 ',0.0978014154587,100.825954057,0.0191955143044,   0.000000,   0.000000,   0.000000, 0.116294,0.0297550130027,0.961564820476,      0,2.86194579711,0.486310156665,4.01868929997,0.82397820382 /
1763, 'IEEET1', '1 ',0.0977762499585,97.2915655298,0.0204709715663,   0.000000,   0.000000,   0.000000, 0.107135,0.0278315964565,0.98803310463,      0,2.9283463627,0.458542854721,4.11409363382,0.800699922958 /
1764, 'IEEET1', '1 ',0.107625756835,110.250874066,0.022151810911,   0.000000,   0.000000,   0.000000, 0.107526,0.0318454090997,1.02533271472,      0,2.83170099899,0.482084017454,3.6516869165,0.863488658448 /
1768, 'IEEET1', '1 ',0.102995049405,93.6252791207,0.0206668391555,   0.000000,   0.000000,   0.000000, 0.109222,0.0306418832352,0.977715908477,      0,3.13757439544,0.51470138846,4.30125609857,0.871164221963 /
1788, 'IEEET1', '1 ',0.096004568799,104.467702292,0.0206516153737,   0.000000,   0.000000,   0.000000, 0.115125,0.0309403592035,0.998724324699,      0,3.09098987596,0.47880956284,4.38110022818,0.856027641386 /
1793, 'IEEET1', '1 ',0.0931692629303,96.6515782892,0.0187836268047,   0.000000,   0.000000,   0.000000, 0.105150,0.0296195403835,1.05894353439,      0,2.82373075699,0.496691726598,4.00338117652,0.840122630736 /
1799, 'IEEET1', '1 ',0.099743852369,99.0853455798,0.0199319131563,   0.000000,   0.000000,   0.000000, 0.087807,0.0312851971411,1.01345272993,      0,3.05858707314,0.466907602848,3.7417208588,0.861276689237 /
1807, 'IEEET1', '1 ',0.094612061284,96.8503743235,0.0213332594418,   0.000000,   0.000000,   0.000000, 0.108661,0.0297727821318,0.964187447669,      0,3.08822201743,0.528194915237,4.23545200402,0.862604541269 /
1844, 'IEEET1', '1 ',0.101257351645,91.775934945,0.0214691050333,   0.000000,   0.000000,   0.000000, 0.109872,0.0295174684584,0.876256625004,      0,2.91486692057,0.53139183774,3.98779821643,0.886111870285 /
1845, 'IEEET1', '1 ',0.0942458662607,93.2907652232,0.0208930275919,   0.000000,   0.000000,   0.000000, 0.088254,0.0330698077038,1.07087230363,      0,2.93072590703,0.47992760236,3.83113154783,0.851108173802 /
1870, 'IEEET1', '1 ',0.0966110917865,95.7963248694,0.0202144739213,   0.000000,   0.000000,   0.000000, 0.119323,0.0300716973256,1.00896730572,      0,2.88888279547,0.475088597689,3.92174453261,0.809479834771 /
1871, 'IEEET1', '1 ',0.105588460809,104.035274377,0.020379596784,   0.000000,   0.000000,   0.000000, 0.091662,0.0292109705317,1.03456705702,      0,3.0652465144,0.447890062808,3.99559937751,0.814801619014 /
1874, 'IEEET1', '1 ',0.0968185965008,106.330967323,0.018916232911,   0.000000,   0.000000,   0.000000, 0.092185,0.0302718266972,1.00892888523,      0,2.8312276641,0.493073640847,3.82559578335,0.88690087822 /
1875, 'IEEET1', '1 ',0.100384762421,100.6521301,0.0186993064319,   0.000000,   0.000000,   0.000000, 0.116380,0.0265688959573,0.930742973024,      0,2.88503797606,0.499324268257,3.74591323944,0.864585847299 /
1882, 'IEEET1', '1 ',0.0958142470494,96.0216412026,0.0185151174407,   0.000000,   0.000000,   0.000000, 0.087813,0.0277435574769,1.05665083603,      0,2.8715585831,0.465554067872,4.04084310845,0.874459189145 /
1883, 'IEEET1', '1 ',0.106069185849,100.866714431,0.019062580879,   0.000000,   0.000000,   0.000000, 0.115095,0.0277978965664,0.866278659848,      0,2.5807941547,0.521893199745,3.73190904337,0.780295609215 /
1894, 'IEEET1', '1 ',0.098788481891,100.297809424,0.0199734302078,   0.000000,   0.000000,   0.000000, 0.099485,0.0289514662969,1.04657643652,      0,2.66142675151,0.533235291979,3.97281512156,0.837970181926 /
1895, 'IEEET1', '1 ',0.0993874638765,106.837855667,0.0185244766194,   0.000000,   0.000000,   0.000000, 0.099498,0.0270556326867,1.04112888711,      0,3.08072628846,0.474943936325,3.67362730022,0.858542929558 /
1904, 'IEEET1', '1 ',0.107528396936,90.3099253455,0.0196705147723,   0.000000,   0.000000,   0.000000, 0.094815,0.0288797821435,1.04278488398,      0,2.95041315465,0.531559110565,3.91315556887,0.840145163631 /
1918, 'IEEET1', '1 ',0.101353744216,95.6611540949,0.0210998300003,   0.000000,   0.000000,   0.000000, 0.095131,0.0305397807246,1.06627442592,      0,2.86915073552,0.486544043321,3.94246672191,0.908281422279 /
1921, 'IEEET1', '1 ',0.09610007411,102.307495047,0.0201867326055,   0.000000,   0.000000,   0.000000, 0.117574,0.031700543405,0.987392740279,      0,3.02081069443,0.519200263645,4.19701599608,0.848267556608 /
1932, 'IEEET1', '1 ',0.0997741184445,105.012675567,0.0226382620969,   0.000000,   0.000000,   0.000000, 0.082373,0.030413751118,0.964796563768,      0,3.09648904929,0.479784787027,3.95137373939,0.924481062856 /
1940, 'IEEET1', '1 ',0.0947837010836,96.0402994577,0.02178829387,   0.000000,   0.000000,   0.000000, 0.094354,0.0325218777836,1.03414193505,      0,2.96592435137,0.492116416561,3.92002593454,0.762399441609 /
1947, 'IEEET1', '1 ',0.102277226343,102.316232019,0.0185482305231,   0.000000,   0.000000,   0.000000, 0.087690,0.0311847773868,1.02986100475,      0,2.75541491534,0.498311965139,4.0852366895,0.803023873967 /
1960, 'IEEET1', '1 ',0.0961145463956,100.016210351,0.0176864980169,   0.000000,   0.000000,   0.000000, 0.083918,0.0294368294831,0.946849580069,      0,2.9074335348,0.504787799758,3.95560350343,0.841300959078 /
1961, 'IEEET1', '1 ',0.0913632611696,96.2156223871,0.019457433134,   0.000000,   0.000000,   0.000000, 0.093201,0.0317945357593,0.995463621846,      0,2.90770192462,0.544570059652,3.56217708088,0.837759318387 /
1962, 'IEEET1', '1 ',0.10744597618,108.92906914,0.0199517039941,   0.000000,   0.000000,   0.000000, 0.091309,0.0289599247844,1.01958308686,      0,3.09710129461,0.49267660845,4.07922969731,0.843663792451 /
1964, 'IEEET1', '1 ',0.096997350397,99.9504497977,0.0222987731348,   0.000000,   0.000000,   0.000000, 0.117835,0.0299307492786,0.994262223786,      0,3.00181045259,0.475152366552,4.37222748687,0.924020674615 /
1966, 'IEEET1', '1 ',0.0944083692669,95.7741107166,0.021629817424,   0.000000,   0.000000,   0.000000, 0.101375,0.0309713012037,0.988061726435,      0,3.06159945208,0.493334676501,4.08571811073,0.847070787669 /
1970, 'IEEET1', '1 ',0.104930324329,105.490412461,0.0189693243323,   0.000000,   0.000000,   0.000000, 0.103409,0.0305598041942,0.943703195639,      0,2.8010577376,0.455517354941,3.78105361803,0.860684179806 /
1974, 'IEEET1', '1 ',0.100021865478,96.2890493029,0.0179590093748,   0.000000,   0.000000,   0.000000, 0.081624,0.0285503443153,0.917968310357,      0,3.09899526727,0.521833033494,3.80206244508,0.910958124288 /
1976, 'IEEET1', '1 ',0.108084670374,98.2512570201,0.0216166117649,   0.000000,   0.000000,   0.000000, 0.083807,0.0287507307138,1.00332774956,      0,3.09352895865,0.515676127109,3.87617169166,0.869144306532 /
1977, 'IEEET1', '1 ',0.0942141115052,94.2802103248,0.0190213271403,   0.000000,   0.000000,   0.000000, 0.115083,0.0288751788502,1.00295564877,      0,2.99932027326,0.495856548173,3.9776418024,0.902744511716 /
1993, 'IEEET1', '1 ',0.102838263927,97.5644521014,0.0203715727318,   0.000000,   0.000000,   0.000000, 0.094033,0.0301146038905,0.972436692256,      0,2.8865435252,0.499315909008,4.06372926306,0.877450298685 /
1995, 'IEEET1', '1 ',0.0982646478952,101.368138113,0.0198609330065,   0.000000,   0.000000,   0.000000, 0.110265,0.0282253624979,1.02313257603,      0,2.78272484351,0.490460375272,3.96247306311,0.842992795561 /
1996, 'IEEET1', '1 ',0.105196576249,98.1680707937,0.0184408600976,   0.000000,   0.000000,   0.000000, 0.110765,0.0304095526016,1.0530170431,      0,2.91261096603,0.505303418716,4.04104435587,0.873764177807 /
1998, 'IEEET1', '1 ',0.0955804092286,96.9621189573,0.0217932486472,   0.000000,   0.000000,   0.000000, 0.098630,0.0301279864633,1.01631635802,      0,2.90445096478,0.524052765129,3.95574324984,0.859581338131 /
2010, 'IEEET1', '1 ',0.110715690419,97.1692672273,0.0199780943637,   0.000000,   0.000000,   0.000000, 0.087720,0.0283236385717,1.01603596395,      0,3.15519905051,0.481729022486,3.92612850909,0.873576019984 /
2021, 'IEEET1', '1 ',0.0997894748109,98.132646925,0.0191437616046,   0.000000,   0.000000,   0.000000, 0.101720,0.0283034712337,0.96735616849,      0,3.10555269426,0.460074585725,3.92758373827,0.837263408737 /
2022, 'IEEET1', '1 ',0.0964570048192,91.7507892028,0.0206592769239,   0.000000,   0.000000,   0.000000, 0.097417,0.032596049137,0.937981601489,      0,2.87790255735,0.487368820206,3.93656773034,0.824728520328 /
2026, 'IEEET1', '1 ',0.103958178839,95.1257339382,0.0221854168962,   0.000000,   0.000000,   0.000000, 0.112603,0.0298494706351,1.04472303863,      0,2.91477320509,0.520632778609,3.84496693486,0.856831667779 /
2027, 'IEEET1', '1 ',0.0998164966418,104.765723746,0.0210495310631,   0.000000,   0.000000,   0.000000, 0.100552,0.0297491755148,1.08002613434,      0,2.77992423663,0.461461652525,3.89526551857,0.882471364779 /
2033, 'IEEET1', '1 ',0.0989520596141,97.9444068055,0.0190954981058,   0.000000,   0.000000,   0.000000, 0.108587,0.0281453793519,1.03420513867,      0,3.02423712191,0.506303625691,4.02391737032,0.818966967426 /
2034, 'IEEET1', '1 ',0.101875949552,96.8751504654,0.023173757809,   0.000000,   0.000000,   0.000000, 0.093671,0.029991874763,1.04061376525,      0,2.83476374211,0.493111856683,3.76745407204,0.862571593185 /
2036, 'IEEET1', '1 ',0.105325435652,103.49577986,0.0210504735281,   0.000000,   0.000000,   0.000000, 0.118289,0.0320357740532,1.03713347238,      0,2.88288339038,0.513149686815,3.97623200836,0.840936653032 /
2046, 'IEEET1', '1 ',0.10572611138,97.7917469469,0.0207873052382,   0.000000,   0.000000,   0.000000, 0.092392,0.0302083202373,1.09168351914,      0,2.80053986846,0.461636587066,4.3260971634,0.861856747137 /
2085, 'IEEET1', '1 ',0.107892965463,101.339664743,0.01910213674,   0.000000,   0.000000,   0.000000, 0.104232,0.0278822134532,1.09650599624,      0,2.95180579203,0.499630351638,3.99679727444,0.893373985205 /
2088, 'IEEET1', '1 ',0.109853064141,92.9910025877,0.0209642331918,   0.000000,   0.000000,   0.000000, 0.111096,0.0279687852632,0.979743379455,      0,2.86115563725,0.512929880252,4.08530377266,0.893955924973 /
2099, 'IEEET1', '1 ',0.0987450407299,98.8633036159,0.0198667780822,   0.000000,   0.000000,   0.000000, 0.111687,0.0302129826766,0.996831134715,      0,3.08638729999,0.487793257578,3.92278843773,0.867223375546 /
2106, 'IEEET1', '1 ',0.0985179696171,102.530222313,0.0207280421793,   0.000000,   0.000000,   0.000000, 0.083034,0.0301611878789,1.00630371017,      0,2.90758591881,0.480049673036,3.80339633553,0.829050099154 /
2107, 'IEEET1', '1 ',0.1018268863,92.8421067075,0.0198142027004,   0.000000,   0.000000,   0.000000, 0.086573,0.0293643769059,0.920299299007,      0,2.83413264231,0.527835225335,4.23871894305,0.8588967758 /
2108, 'IEEET1', '1 ',0.0946799695653,104.679219761,0.0202639820502,   0.000000,   0.000000,   0.000000, 0.092283,0.0292265875304,1.03241012176,      0,3.0376868234,0.53821094028,3.7113119646,0.889753894797 /
2115, 'IEEET1', '1 ',0.10185800488,93.7946694658,0.0196272711202,   0.000000,   0.000000,   0.000000, 0.111580,0.0313150397509,0.961421282965,      0,3.04131309928,0.501760539985,3.78883486241,0.917530931481 /
2119, 'IEEET1', '1 ',0.107988479631,89.3586243214,0.0203031095098,   0.000000,   0.000000,   0.000000, 0.103689,0.0309906049587,1.0874237955,      0,3.09475229734,0.485316202852,3.7422943695,0.810272713688 /
2121, 'IEEET1', '1 ',0.0953001734676,100.870479166,0.0215254162345,   0.000000,   0.000000,   0.000000, 0.112598,0.028803170265,1.01208800358,      0,2.97544309543,0.4756488081,3.45752340347,0.880529575974 /
2127, 'IEEET1', '1 ',0.101082420901,99.2366824677,0.0207478922753,   0.000000,   0.000000,   0.000000, 0.088314,0.0300148457386,0.959096396393,      0,2.8851375915,0.499892583622,3.90541388729,0.89209561003 /
2138, 'IEEET1', '1 ',0.109353426504,102.986747677,0.02053780402,   0.000000,   0.000000,   0.000000, 0.109750,0.0299177252027,1.03481792714,      0,2.98544189893,0.481710118923,3.53705634853,0.818891020976 /
2139, 'IEEET1', '1 ',0.102258722122,99.6430583365,0.0195266718894,   0.000000,   0.000000,   0.000000, 0.107384,0.0311693257426,0.984388191315,      0,2.79098989487,0.471688750267,4.18529662699,0.856395445429 /
2140, 'IEEET1', '1 ',0.102246170796,101.058876841,0.0204527242586,   0.000000,   0.000000,   0.000000, 0.115826,0.0288943218401,0.94382718439,      0,3.03741130487,0.505282386883,4.0596935356,0.937064541632 /
2153, 'IEEET1', '1 ',0.0990149393371,97.9911228207,0.0207016809569,   0.000000,   0.000000,   0.000000, 0.114984,0.0306670639425,0.99504732377,      0,2.96992450032,0.472192920263,4.00511636877,0.922650100989 /
2159, 'IEEET1', '1 ',0.100402342792,104.62657284,0.0198946599814,   0.000000,   0.000000,   0.000000, 0.096878,0.028523272765,0.92481319962,      0,2.87421713689,0.4839128542,3.72453455715,0.925529640032 /
2164, 'IEEET1', '1 ',0.101032240941,107.777063658,0.0197489322352,   0.000000,   0.000000,   0.000000, 0.101935,0.0301627395686,1.02724419303,      0,2.91857601572,0.517363622417,3.85432747224,0.824443612906 /
2167, 'IEEET1', '1 ',0.104246440286,93.1151402082,0.0194830185584,   0.000000,   0.000000,   0.000000, 0.105011,0.03045242062,0.974755177709,      0,2.96689044354,0.528333383155,3.91816105116,0.852020010352 /
2168, 'IEEET1', '1 ',0.107724324839,102.27322022,0.0210605826264,   0.000000,   0.000000,   0.000000, 0.091396,0.0316331305059,1.03256913797,      0,2.79285829508,0.534665515942,4.03171511069,0.877257108164 /
2171, 'IEEET1', '1 ',0.0936449922593,103.844812665,0.0199676197469,   0.000000,   0.000000,   0.000000, 0.116153,0.0333226890051,1.01004007682,      0,2.89015822222,0.49860182655,4.04471299683,0.86976959793 /
2194, 'IEEET1', '1 ',0.100863402397,104.903592954,0.0209939626217,   0.000000,   0.000000,   0.000000, 0.093731,0.0331681015384,1.04414143864,      0,2.72557554317,0.485257573491,4.24410005419,0.832279382376 /
2197, 'IEEET1', '1 ',0.0979111228981,98.1702941294,0.0201310024249,   0.000000,   0.000000,   0.000000, 0.097336,0.0312973086937,0.984032696492,      0,2.89712219023,0.44131314382,3.86507635949,0.796313085587 /
2204, 'IEEET1', '1 ',0.10235272019,110.020048323,0.0196527412646,   0.000000,   0.000000,   0.000000, 0.096249,0.0294428842301,1.02423742618,      0,2.67959153665,0.544534040273,3.67721896541,0.912519836671 /
2213, 'IEEET1', '1 ',0.0918140077736,101.538807782,0.0214062519637,   0.000000,   0.000000,   0.000000, 0.091758,0.0323228654273,0.937052865845,      0,3.04454220725,0.488077856273,3.99320467491,0.914070741508 /
2217, 'IEEET1', '1 ',0.100263299673,92.9508822929,0.0193288728653,   0.000000,   0.000000,   0.000000, 0.107450,0.0310913098999,1.06001708819,      0,2.98542430776,0.47207025785,3.93990938206,0.814989068591 /
2218, 'IEEET1', '1 ',0.0978065678607,101.760162896,0.018855958921,   0.000000,   0.000000,   0.000000, 0.103511,0.0293522707461,1.0407744387,      0,2.95992026023,0.528782442147,3.73124627387,0.929971748785 /
2221, 'IEEET1', '1 ',0.0965317624922,99.3236402114,0.0190464598977,   0.000000,   0.000000,   0.000000, 0.091356,0.0298248866391,0.969600053663,      0,2.96356984008,0.51579039205,4.26104762811,0.834503790489 /
2225, 'IEEET1', '1 ',0.103054451783,92.3933368855,0.0203095486786,   0.000000,   0.000000,   0.000000, 0.103751,0.0296823610875,0.979382818337,      0,2.6259335553,0.533549773826,3.8636315605,0.823517504072 /
2234, 'IEEET1', '1 ',0.104793417193,100.683324153,0.0214311411241,   0.000000,   0.000000,   0.000000, 0.113330,0.0287002891282,0.938931833858,      0,3.00109007388,0.53098822059,3.73965273594,0.956995396415 /
2237, 'IEEET1', '1 ',0.108459192688,104.681432784,0.0206226099112,   0.000000,   0.000000,   0.000000, 0.087910,0.0295799777142,1.02925572923,      0,2.80484427221,0.491071696978,3.78981312155,0.788767473787 /
2248, 'IEEET1', '1 ',0.105570183141,99.7951122966,0.0197612776536,   0.000000,   0.000000,   0.000000, 0.090935,0.028697510416,0.975930204787,      0,3.07383714875,0.469047400602,3.81523874693,0.804399734935 /
2268, 'IEEET1', '1 ',0.102518405629,105.840496343,0.0215140170731,   0.000000,   0.000000,   0.000000, 0.107653,0.0302576000459,0.963489825757,      0,3.02460317107,0.499048410326,3.86135143641,0.890069960366 /
2271, 'IEEET1', '1 ',0.108499369861,97.4663060836,0.0202764813721,   0.000000,   0.000000,   0.000000, 0.087773,0.0313942269952,0.983011847302,      0,3.00818158189,0.531278310881,3.72166119752,0.807973145442 /
2272, 'IEEET1', '1 ',0.0979774074935,99.984551453,0.0204815768875,   0.000000,   0.000000,   0.000000, 0.091657,0.0316027028338,0.951212719041,      0,3.01868457724,0.500369325832,3.90222712872,0.886011588853 /
2273, 'IEEET1', '1 ',0.0977043881721,96.6348783404,0.0212498125655,   0.000000,   0.000000,   0.000000, 0.108068,0.0313987247259,1.02804141346,      0,2.8140474604,0.526020701139,4.00184656224,0.910297080934 /
2278, 'IEEET1', '1 ',0.107461036704,98.1881519738,0.0210929644982,   0.000000,   0.000000,   0.000000, 0.113136,0.029857001984,0.909424992994,      0,2.9111962056,0.478640199535,3.68719628812,0.902413330494 /
2290, 'IEEET1', '1 ',0.10169130621,95.7057663135,0.0199824160135,   0.000000,   0.000000,   0.000000, 0.080538,0.0262871645623,0.980005518413,      0,2.78632196342,0.481064517768,3.99850021066,0.819465128921 /
2293, 'IEEET1', '1 ',0.105717030688,103.626152649,0.0211252800286,   0.000000,   0.000000,   0.000000, 0.095525,0.0288648338312,1.04624494678,      0,2.84643905346,0.46613635864,3.96314624823,0.90390753906 /
2294, 'IEEET1', '1 ',0.102423687139,98.3932900823,0.0214663282236,   0.000000,   0.000000,   0.000000, 0.106819,0.0296519143313,1.03056603626,      0,2.71167073432,0.570727782443,3.50789134591,0.899871091976 /
2296, 'IEEET1', '1 ',0.0993285096097,107.564349577,0.0184176356184,   0.000000,   0.000000,   0.000000, 0.097129,0.0294910482372,1.00193686061,      0,2.83251246024,0.505441403501,4.03378391284,0.77126820894 /
2298, 'IEEET1', '1 ',0.0968391195993,105.812411802,0.0196063563291,   0.000000,   0.000000,   0.000000, 0.115383,0.0321927626333,1.02213501448,      0,3.26206432351,0.53805450969,3.81435579471,0.888521838907 /
2307, 'IEEET1', '1 ',0.110073038064,103.280199968,0.019866553013,   0.000000,   0.000000,   0.000000, 0.109808,0.028524106929,1.06242114912,      0,3.02913487116,0.459369277233,3.81984416398,0.840120320078 /
2323, 'IEEET1', '1 ',0.0962275137701,99.7941241679,0.0181245256133,   0.000000,   0.000000,   0.000000, 0.110028,0.0290979136514,1.01688615841,      0,3.04837688227,0.500567101814,3.87798372189,0.801706056092 /
2328, 'IEEET1', '1 ',0.103522318422,98.6535772787,0.0206586695383,   0.000000,   0.000000,   0.000000, 0.080180,0.0293518101381,0.981748382905,      0,2.77612902452,0.526930971294,4.12455030587,0.937966050101 /
2330, 'IEEET1', '1 ',0.0882838861639,102.728828708,0.0210985813574,   0.000000,   0.000000,   0.000000, 0.113029,0.0323245927111,0.991601111299,      0,2.82399875153,0.489346769367,3.86597872322,0.811585802385 /
2336, 'IEEET1', '1 ',0.0935207155047,99.5271349449,0.0194687070605,   0.000000,   0.000000,   0.000000, 0.085249,0.0288517508843,1.05010746921,      0,3.04330216703,0.479281350163,3.88476323332,0.951960575919 /
2339, 'IEEET1', '1 ',0.108309751397,105.379604078,0.0194560871118,   0.000000,   0.000000,   0.000000, 0.086750,0.0295648209068,0.998392320871,      0,3.04136295985,0.486297335649,4.09308482908,0.885693532175 /
2361, 'IEEET1', '1 ',0.104199367918,96.9847938026,0.0191572780687,   0.000000,   0.000000,   0.000000, 0.097399,0.0281417883574,0.979920599703,      0,2.78099062876,0.508685671295,3.74625444491,0.823168443109 /
2372, 'IEEET1', '1 ',0.100569841408,103.213861216,0.0204358021945,   0.000000,   0.000000,   0.000000, 0.082670,0.030009957791,1.02765901399,      0,2.8640264357,0.484211505461,3.86869107471,0.876025153103 /
2376, 'IEEET1', '1 ',0.102848192821,100.205641509,0.0201001126496,   0.000000,   0.000000,   0.000000, 0.105539,0.0291917542569,0.996572365263,      0,3.08375296465,0.486775434697,3.91871116728,0.929000934984 /
2379, 'IEEET1', '1 ',0.100374845425,95.2928823018,0.0189362224124,   0.000000,   0.000000,   0.000000, 0.102122,0.0290304880645,1.00805888709,      0,2.91128984223,0.495842162572,3.89346896208,0.877891880782 /
2380, 'IEEET1', '1 ',0.101146690446,89.481155045,0.0211888591437,   0.000000,   0.000000,   0.000000, 0.095548,0.0307152945809,0.982741084959,      0,2.88937102938,0.470310262347,4.30066527735,0.874984035791 /
2381, 'IEEET1', '1 ',0.0956795008209,92.0596247078,0.020481934609,   0.000000,   0.000000,   0.000000, 0.115962,0.0308071971292,0.986496496309,      0,2.932923914,0.466237912551,4.06375988453,0.820227103466 /
/
/
/ Governor Data
/ Bus,    Model,   ID,       K,      T1,      T2,      T3,   Pmax,   Pmin,      T4
10, 'IEEEG2', '1 ',21.2960527027,51.5583443298,10.0717023834,1.03641667355,    100,   -100,0.954395851595 /
16, 'IEEEG2', '1 ',17.3031842726,49.3827775542,10.170177179,1.00913163759,    100,   -100,1.04280768994 /
17, 'IEEEG2', '1 ',21.4742473448,49.4221849049,10.4635766498,1.06209459309,    100,   -100,0.925778769598 /
18, 'IEEEG2', '1 ',18.6414425142,51.4979290329,10.2116320252,0.966330924204,    100,   -100,1.03924614583 /
29, 'IEEEG2', '1 ',21.4054543759,52.3594893238,9.64078858242,0.945109131159,    100,   -100,1.01643185601 /
30, 'IEEEG2', '1 ',21.6566773271,51.93293659,10.1944543769,0.965177322283,    100,   -100,1.02454366151 /
31, 'IEEEG2', '1 ',18.817608745,53.7919074324,9.48838732811,1.00953566509,    100,   -100,1.03901970983 /
41, 'IEEEG2', '1 ',19.4322744976,51.1862760116,10.1302588457,1.00006850853,    100,   -100,0.951770826754 /
42, 'IEEEG2', '1 ',21.158213237,53.0340454466,10.3371923217,1.06830429456,    100,   -100,1.08718795531 /
43, 'IEEEG2', '1 ',20.0385150743,49.2382538133,10.2152995097,0.957738828707,    100,   -100,0.983777971326 /
44, 'IEEEG2', '1 ',19.4963106122,49.6961029149,9.24555943508,1.11369902826,    100,   -100,0.97864203929 /
45, 'IEEEG2', '1 ',20.5421350849,48.393615994,10.1028002365,1.02222697179,    100,   -100,1.049924233 /
63, 'IEEEG2', '1 ',20.1582394591,48.9485330327,11.5441453904,1.0652096395,    100,   -100,1.01281622905 /
64, 'IEEEG2', '1 ',19.2192508657,53.8005774963,10.9548472042,0.997677410753,    100,   -100,0.978744525913 /
67, 'IEEEG2', '1 ',19.1006634966,52.1567658539,9.93548827991,0.873977550303,    100,   -100,1.0321580285 /
83, 'IEEEG2', '1 ',18.2441717983,49.8013297224,10.012787974,1.02241124304,    100,   -100,0.961674006031 /
84, 'IEEEG2', '1 ',19.2397351673,54.59682426,9.72737832536,1.02411211122,    100,   -100,1.03416905045 /
85, 'IEEEG2', '1 ',20.6393601865,50.1800318241,8.86849634498,1.05054995089,    100,   -100,1.04655054935 /
86, 'IEEEG2', '1 ',19.3818203523,46.9652588202,9.48616047607,1.04318721769,    100,   -100,1.03405024378 /
93, 'IEEEG2', '1 ',20.581040114,52.8431736035,10.6038166563,0.996018178383,    100,   -100,1.10135133906 /
95, 'IEEEG2', '1 ',20.0234506823,49.7618399166,10.6372072693,1.0314181518,    100,   -100,1.05698577393 /
97, 'IEEEG2', '1 ',19.7183381123,48.5167437957,10.2488047286,1.01262352851,    100,   -100,0.96139968684 /
103, 'IEEEG2', '1 ',19.9133431316,46.3962357073,9.68225612927,1.0683168512,    100,   -100,0.936623078273 /
104, 'IEEEG2', '1 ',19.6986612779,49.090065327,9.69520012451,0.997857065892,    100,   -100,1.06889988537 /
105, 'IEEEG2', '1 ',21.2424117238,46.7376979926,10.9502496926,0.970116940754,    100,   -100,1.01833203929 /
109, 'IEEEG2', '1 ',18.517863032,49.8440647868,10.6109889665,0.963730376387,    100,   -100,1.02353767515 /
110, 'IEEEG2', '1 ',21.5678588727,50.8093088617,9.2285574543,1.03627256004,    100,   -100,1.06023962379 /
111, 'IEEEG2', '1 ',19.873404717,51.8080731098,10.2241736065,1.0715142463,    100,   -100,1.02806095475 /
123, 'IEEEG2', '1 ',19.1904673817,52.1287104211,9.56319350852,0.93508451924,    100,   -100,0.986391307844 /
124, 'IEEEG2', '1 ',20.2319075157,49.1716201396,9.79040626628,1.00684389238,    100,   -100,0.939181020195 /
125, 'IEEEG2', '1 ',20.4807790511,47.5185630412,9.35010151043,1.0131619616,    100,   -100,0.939220892877 /
127, 'IEEEG2', '1 ',19.7133545688,55.4668464394,10.1928029203,0.999714372348,    100,   -100,0.967883515262 /
131, 'IEEEG2', '1 ',21.0713581966,47.8495541172,9.49919421169,1.02713599758,    100,   -100,0.958675294537 /
132, 'IEEEG2', '1 ',18.3526312576,50.5098853069,10.3846924138,1.01283172101,    100,   -100,0.955505000142 /
139, 'IEEEG2', '1 ',18.1369694596,53.3696944563,10.2859714445,0.934346142145,    100,   -100,1.04582441846 /
140, 'IEEEG2', '1 ',20.3341659229,51.5825891086,9.84681458494,0.884972113458,    100,   -100,1.07033959117 /
176, 'IEEEG2', '1 ',20.3000958884,50.8946136482,9.91403944957,0.890876893854,    100,   -100,0.93276825653 /
177, 'IEEEG2', '1 ',19.5971993663,50.3454968944,10.0216124737,0.924512928649,    100,   -100,0.982620873413 /
180, 'IEEEG2', '1 ',20.7606692893,53.5863156623,10.6549097173,1.04950682061,    100,   -100,1.01628643233 /
181, 'IEEEG2', '1 ',19.6111695268,53.6386130587,10.3524628212,0.973852803112,    100,   -100,1.08825196985 /
182, 'IEEEG2', '1 ',20.8927352476,53.2636470645,10.3772309398,1.06568152904,    100,   -100,1.02743158929 /
184, 'IEEEG2', '1 ',21.4088573323,48.2158367541,9.23222243443,1.02252790937,    100,   -100,0.972069370949 /
185, 'IEEEG2', '1 ',19.3044984411,49.8250351131,10.6418575482,1.05195784982,    100,   -100,0.995276088611 /
186, 'IEEEG2', '1 ',20.2240036251,46.6603246101,9.85664108376,1.04476982985,    100,   -100,1.07568424542 /
192, 'IEEEG2', '1 ',20.1579892308,52.3050418129,10.5570522657,0.985131921849,    100,   -100,0.95112677171 /
196, 'IEEEG2', '1 ',19.4611222676,50.0606228889,9.82352702416,1.01219218761,    100,   -100,1.01650210969 /
198, 'IEEEG2', '1 ',19.9531042078,50.2589349606,8.15881605151,1.04383709604,    100,   -100,0.908367905234 /
205, 'IEEEG2', '1 ',18.9614783657,50.55442704,9.19970094155,1.03867128035,    100,   -100,0.986028807487 /
213, 'IEEEG2', '1 ',19.6166613888,50.553579729,9.27850182324,0.962648061464,    100,   -100,0.993910122019 /
264, 'IEEEG2', '1 ',19.917983165,45.1495408869,9.2504210594,1.07699627111,    100,   -100,1.03271713174 /
269, 'IEEEG2', '1 ',21.0884487877,47.1513234236,10.914075328,0.813527000685,    100,   -100,0.985658692556 /
277, 'IEEEG2', '1 ',22.1702897459,50.55862646,10.3692623862,1.00224553408,    100,   -100,0.995626814462 /
278, 'IEEEG2', '1 ',19.4245701148,52.5781912318,9.75384614295,0.92836259256,    100,   -100,0.982293439324 /
279, 'IEEEG2', '1 ',20.7947220403,55.1086840623,9.45935479106,1.01685573764,    100,   -100,0.950985314661 /
281, 'IEEEG2', '1 ',20.0208279795,48.3560792088,10.4830740917,1.0887648193,    100,   -100,0.925267853486 /
282, 'IEEEG2', '1 ',19.7366228699,53.474113113,10.7406091488,0.960328244819,    100,   -100,1.02941542711 /
289, 'IEEEG2', '1 ',21.1501171822,50.8236009322,10.3254657596,1.02253953599,    100,   -100,1.09008577587 /
294, 'IEEEG2', '1 ',19.9702052596,49.7707031356,9.34795688613,1.0004316593,    100,   -100,1.07083743932 /
314, 'IEEEG2', '1 ',20.150117149,48.4323159193,9.55192251369,1.01288417826,    100,   -100,0.992997769838 /
328, 'IEEEG2', '1 ',19.8758304562,52.5314305019,10.4199177095,0.927513587092,    100,   -100,1.01954799737 /
329, 'IEEEG2', '1 ',20.0181633771,49.7553847979,10.6159114394,1.05841905872,    100,   -100,0.943979967158 /
330, 'IEEEG2', '1 ',21.5539894503,49.8872634216,9.74282829145,1.03044114548,    100,   -100,1.01420670467 /
331, 'IEEEG2', '1 ',20.5319537998,50.5576473698,11.1753139109,1.10364998616,    100,   -100,0.98652473935 /
334, 'IEEEG2', '1 ',21.089506816,48.5963857342,10.173021507,0.995264152326,    100,   -100,0.923894194058 /
346, 'IEEEG2', '1 ',19.904925601,53.7065544278,10.4233218048,1.01143223404,    100,   -100,0.938271808725 /
347, 'IEEEG2', '1 ',20.2354451873,46.6052908648,10.2516629158,1.04495486992,    100,   -100,1.05576479326 /
359, 'IEEEG2', '1 ',19.0483484995,51.5695241546,10.312046403,1.02352894581,    100,   -100,0.894987352924 /
365, 'IEEEG2', '1 ',18.5620652095,45.7711190011,10.177246925,0.87987501672,    100,   -100,1.05643625315 /
382, 'IEEEG2', '1 ',20.6214820495,53.1791316416,10.3022225912,0.962375735576,    100,   -100,1.0592673888 /
383, 'IEEEG2', '1 ',18.3973073046,50.7291161946,10.1003963133,0.987097599934,    100,   -100,1.01936051528 /
385, 'IEEEG2', '1 ',19.7747667179,49.6375493898,9.69235427443,0.970069201838,    100,   -100,1.1024296566 /
390, 'IEEEG2', '1 ',18.714718143,49.478853237,9.93734716163,1.0298990379,    100,   -100,0.964855187219 /
395, 'IEEEG2', '1 ',19.6434746043,51.0366588005,10.7017638848,1.000648843,    100,   -100,1.00523133117 /
404, 'IEEEG2', '1 ',19.1170348795,48.4483962701,9.17081685001,0.968578916195,    100,   -100,1.04822702747 /
426, 'IEEEG2', '1 ',21.2716889015,50.4219050168,10.1563695787,0.916131115993,    100,   -100,0.934638086803 /
444, 'IEEEG2', '1 ',19.2908047082,47.1086801599,9.73027829917,1.04507887894,    100,   -100,1.07229761815 /
451, 'IEEEG2', '1 ',20.6821662136,53.683517781,9.35414987808,0.91139669387,    100,   -100,0.936622786469 /
482, 'IEEEG2', '1 ',19.6247423268,48.5031000127,10.9578061971,1.04550628619,    100,   -100,0.96262666776 /
492, 'IEEEG2', '1 ',18.8753935945,48.7672486669,10.3168513716,0.976239620988,    100,   -100,0.948133163881 /
493, 'IEEEG2', '1 ',20.0152776577,49.5159597115,10.5138091385,0.896278560626,    100,   -100,1.02634506513 /
494, 'IEEEG2', '1 ',20.6942140721,49.0272351053,9.33531607135,0.961129164782,    100,   -100,0.997135403983 /
514, 'IEEEG2', '1 ',21.7570030496,50.0443040404,9.52100967662,0.983487786132,    100,   -100,1.08424834679 /
515, 'IEEEG2', '1 ',21.4618432848,45.9547864856,10.2021198388,1.01128898674,    100,   -100,0.945705209314 /
525, 'IEEEG2', '1 ',19.1792944956,50.5453847845,9.55464963931,1.06550815528,    100,   -100,1.00994435093 /
536, 'IEEEG2', '1 ',20.982082221,47.1258688363,11.1752570917,1.0835763506,    100,   -100,1.00013182801 /
537, 'IEEEG2', '1 ',19.51741259,51.1580910125,9.56835968201,1.00520752833,    100,   -100,1.0401717132 /
556, 'IEEEG2', '1 ',21.8470264189,49.506648772,10.8878974973,0.90841133072,    100,   -100,0.993893808306 /
580, 'IEEEG2', '1 ',18.8229829361,47.7437106649,10.310207155,0.987019651131,    100,   -100,1.03595577505 /
584, 'IEEEG2', '1 ',19.806346209,49.5704939248,9.30989932941,0.966742083064,    100,   -100,0.972352082375 /
585, 'IEEEG2', '1 ',20.415853316,48.4061172104,9.69341401466,1.03480092086,    100,   -100,1.07116861091 /
607, 'IEEEG2', '1 ',20.3759952987,52.6764346271,10.0349129971,1.09126709461,    100,   -100,0.987255053566 /
612, 'IEEEG2', '1 ',20.2854293299,48.6808320163,11.0286569999,1.0500013687,    100,   -100,0.999314170916 /
613, 'IEEEG2', '1 ',20.5718048856,51.1734175021,10.465126884,1.11548159072,    100,   -100,1.01476568328 /
615, 'IEEEG2', '1 ',19.3239277757,44.9572170551,9.93985787385,0.960397387358,    100,   -100,1.01028588919 /
623, 'IEEEG2', '1 ',19.0964297265,49.0313766131,10.8419968398,1.01253981947,    100,   -100,1.05846580453 /
639, 'IEEEG2', '1 ',18.8521648764,49.4857163347,10.1372075037,0.989766846265,    100,   -100,1.0584133101 /
651, 'IEEEG2', '1 ',21.2137117769,45.5673954781,9.32099614103,0.946873948498,    100,   -100,0.959395686216 /
654, 'IEEEG2', '1 ',19.1998312721,47.8692830048,10.2840179642,1.02577452244,    100,   -100,1.0035648816 /
664, 'IEEEG2', '1 ',19.0812339447,46.3110968286,9.65716840145,1.03430988043,    100,   -100,1.04301178369 /
670, 'IEEEG2', '1 ',20.116287352,50.099024177,10.2190712983,0.985500880733,    100,   -100,0.978388799565 /
674, 'IEEEG2', '1 ',19.7080929004,49.344681446,10.4650972773,0.94163024278,    100,   -100,0.980236193101 /
688, 'IEEEG2', '1 ',20.8559198845,52.7202889797,9.72604053548,0.970415912954,    100,   -100,1.03027865104 /
692, 'IEEEG2', '1 ',20.457119934,51.3225336202,10.0259522273,0.985226973902,    100,   -100,1.00523562706 /
699, 'IEEEG2', '1 ',19.9612170384,50.6150780655,9.41945736351,0.867692712108,    100,   -100,0.919048380114 /
712, 'IEEEG2', '1 ',20.4335595054,48.2847326999,10.37096595,1.03680823468,    100,   -100,1.05134054856 /
730, 'IEEEG2', '1 ',20.2356922604,48.1201591652,9.91630199438,1.0150350802,    100,   -100,1.02444601908 /
732, 'IEEEG2', '1 ',18.4684753322,48.7825951161,10.3136995545,1.02524969236,    100,   -100,0.977197266072 /
735, 'IEEEG2', '1 ',19.427594623,51.0111613276,9.96837714219,0.978688526646,    100,   -100,1.0099925008 /
740, 'IEEEG2', '1 ',19.7075614381,54.8323918233,10.5491791159,1.00826035153,    100,   -100,1.02592327942 /
744, 'IEEEG2', '1 ',18.6300468005,50.4739425887,10.2492076743,0.942525296444,    100,   -100,0.970945525453 /
754, 'IEEEG2', '1 ',20.8341036296,51.5429232394,10.2527531897,1.01810246547,    100,   -100,1.03268336137 /
755, 'IEEEG2', '1 ',19.7157710199,55.5894783336,9.59250552279,1.03992975167,    100,   -100,0.970837998795 /
760, 'IEEEG2', '1 ',19.9733653111,48.9278332923,10.257442056,1.0591567591,    100,   -100,0.970310272498 /
766, 'IEEEG2', '1 ',19.0166672157,54.8202770674,9.15736846501,1.0281977336,    100,   -100,0.965837491941 /
784, 'IEEEG2', '1 ',21.6695732688,50.6354839032,9.49119963054,1.00835658573,    100,   -100,0.92662745264 /
790, 'IEEEG2', '1 ',19.2277983785,47.8399579415,9.74903467049,0.990852566859,    100,   -100,0.972719306755 /
795, 'IEEEG2', '1 ',20.4418319082,47.7880720116,10.5383927121,0.943773368615,    100,   -100,0.991103714676 /
798, 'IEEEG2', '1 ',20.515913064,47.3001004114,9.96896413191,0.953326217207,    100,   -100,0.969242874214 /
814, 'IEEEG2', '1 ',20.4988248509,52.8005912042,10.2221516486,0.994626498001,    100,   -100,0.936050776995 /
834, 'IEEEG2', '1 ',20.6269495369,50.0324621552,10.3861028284,0.935040397982,    100,   -100,1.02708025987 /
878, 'IEEEG2', '1 ',20.5028212473,48.1731318228,9.42028700184,1.02004586155,    100,   -100,0.944109692484 /
884, 'IEEEG2', '1 ',20.1478853336,52.6555683915,9.52035382854,1.0222708024,    100,   -100,1.02416875455 /
892, 'IEEEG2', '1 ',19.1319612744,50.5153348908,10.0238161637,0.91895741134,    100,   -100,1.00173830657 /
895, 'IEEEG2', '1 ',20.2295807631,47.4876892257,9.62842933899,0.918615712603,    100,   -100,0.926185871922 /
901, 'IEEEG2', '1 ',18.1654440675,46.0245105493,9.79691566882,1.01037877772,    100,   -100,0.983946937337 /
910, 'IEEEG2', '1 ',19.1730264112,47.7516382299,9.68014173741,0.943353477734,    100,   -100,1.00094509164 /
911, 'IEEEG2', '1 ',22.1073913736,49.050161338,10.2570870063,0.941611063247,    100,   -100,0.960691167471 /
912, 'IEEEG2', '1 ',18.8368680691,51.2721088911,9.58813980458,0.985655296618,    100,   -100,0.967963642954 /
914, 'IEEEG2', '1 ',20.0740527115,53.0450162806,10.2370426801,1.00176239247,    100,   -100,1.00708155817 /
917, 'IEEEG2', '1 ',20.2623331476,48.7976552306,10.1671599603,1.0814784997,    100,   -100,1.00096843085 /
919, 'IEEEG2', '1 ',19.9725369126,49.7258869071,9.74625360688,0.9745918444,    100,   -100,0.929755986541 /
920, 'IEEEG2', '1 ',18.8432211909,48.1016438186,10.2054512368,0.980274373012,    100,   -100,1.05023855836 /
929, 'IEEEG2', '1 ',19.5607592021,53.5059465422,9.28967128384,1.10025956745,    100,   -100,1.00902476883 /
959, 'IEEEG2', '1 ',19.672148085,51.652283113,10.7362598935,1.01626364393,    100,   -100,1.08004514681 /
968, 'IEEEG2', '1 ',20.6359399436,48.9430861262,8.73303286457,1.05050170862,    100,   -100,1.04452360116 /
993, 'IEEEG2', '1 ',18.9478934841,50.1361484226,9.63473382946,1.04726934482,    100,   -100,1.08446130284 /
994, 'IEEEG2', '1 ',19.1171291711,49.3193457254,10.606565494,0.963679747202,    100,   -100,0.934952318062 /
995, 'IEEEG2', '1 ',20.0119005399,49.6359160438,9.51973772443,1.07348053338,    100,   -100,1.02214839089 /
996, 'IEEEG2', '1 ',19.5526077967,51.2898430027,9.86036507216,0.954074878174,    100,   -100,1.05045753114 /
997, 'IEEEG2', '1 ',20.1502077441,47.6711953042,10.5668796953,1.02590108669,    100,   -100,1.03469451146 /
1004, 'IEEEG2', '1 ',19.9784741076,47.6964207485,9.93174495181,1.00427788023,    100,   -100,0.996647268154 /
1024, 'IEEEG2', '1 ',19.6812010134,48.1276746616,9.64424280711,1.00290758959,    100,   -100,0.9528734778 /
1027, 'IEEEG2', '1 ',22.0961087029,49.108103924,10.2240569436,1.01291604713,    100,   -100,1.00350153828 /
1028, 'IEEEG2', '1 ',21.0457386004,49.3587617615,9.46475185048,1.07271777666,    100,   -100,1.04683839215 /
1029, 'IEEEG2', '1 ',19.7442330435,48.6700154579,10.3449765643,0.992956278585,    100,   -100,1.01573651995 /
1053, 'IEEEG2', '1 ',18.5892312739,53.2577198242,9.95226215369,0.951331228582,    100,   -100,0.909870211198 /
1054, 'IEEEG2', '1 ',20.8098596927,49.6665091796,10.1614280563,0.998126961405,    100,   -100,1.06123346123 /
1105, 'IEEEG2', '1 ',20.9432093676,51.5778552708,9.86719379253,1.03463403888,    100,   -100,1.00819334065 /
1106, 'IEEEG2', '1 ',19.8073557675,48.2023495086,8.98827344983,0.983572368674,    100,   -100,0.974981533792 /
1107, 'IEEEG2', '1 ',21.8706107911,49.7076521953,10.4122323155,0.970577762832,    100,   -100,0.989067139816 /
1138, 'IEEEG2', '1 ',20.2133360023,45.6406719804,9.77165579946,0.983946768546,    100,   -100,0.951429542547 /
1140, 'IEEEG2', '1 ',20.0981442728,51.1791054713,10.4022580047,1.04202403909,    100,   -100,0.99222700932 /
1141, 'IEEEG2', '1 ',21.7469011166,50.526028286,8.96539297859,1.03988966064,    100,   -100,1.0692196051 /
1175, 'IEEEG2', '1 ',19.6535804239,41.511757285,9.92416586891,0.94217643763,    100,   -100,0.946787190452 /
1182, 'IEEEG2', '1 ',20.6808093644,49.2640553501,8.87508766913,1.11032349234,    100,   -100,1.0518963434 /
1183, 'IEEEG2', '1 ',20.2999289215,52.1143171677,9.84173972333,0.962134283433,    100,   -100,1.02624713757 /
1184, 'IEEEG2', '1 ',21.1525419908,50.1117714704,10.3621265632,0.92666930193,    100,   -100,1.06826985977 /
1191, 'IEEEG2', '1 ',21.0505319789,48.2460577071,10.2356214565,0.998276178135,    100,   -100,1.06488356916 /
1192, 'IEEEG2', '1 ',19.7946447503,49.6669887607,8.65518365458,0.898145199678,    100,   -100,0.966948618483 /
1201, 'IEEEG2', '1 ',19.1046989381,49.2896895909,9.65150731742,1.02018714298,    100,   -100,1.02930956306 /
1202, 'IEEEG2', '1 ',19.9636549717,50.4829321645,10.3987585699,0.951274907815,    100,   -100,1.0082759565 /
1203, 'IEEEG2', '1 ',21.6811513217,54.4124955398,10.2869942126,0.865464625323,    100,   -100,1.03654439525 /
1232, 'IEEEG2', '1 ',20.9835248914,51.4147911982,10.2894821626,1.01684882619,    100,   -100,0.855859848963 /
1233, 'IEEEG2', '1 ',19.4607891364,51.5893686988,10.3472361977,0.96970690024,    100,   -100,1.01258985905 /
1244, 'IEEEG2', '1 ',18.8355158999,53.0038287755,9.98446454672,0.994056768187,    100,   -100,0.985486206569 /
1247, 'IEEEG2', '1 ',20.1166604459,56.0105317528,9.1090194407,1.0329588627,    100,   -100,1.00588464264 /
1250, 'IEEEG2', '1 ',18.8364789235,50.9835970923,9.51745164981,0.909765947422,    100,   -100,0.939902888076 /
1268, 'IEEEG2', '1 ',21.6055820635,50.619883487,9.57384556844,0.996048403613,    100,   -100,0.95465155016 /
1316, 'IEEEG2', '1 ',20.3070937778,48.2690015946,10.9334798871,0.918744583637,    100,   -100,1.00901613507 /
1325, 'IEEEG2', '1 ',19.8725835553,55.1143201557,10.5194865071,1.05432256639,    100,   -100,1.0803888623 /
1349, 'IEEEG2', '1 ',18.3474172433,44.6046874509,9.72736625142,1.04570958814,    100,   -100,1.01436571896 /
1356, 'IEEEG2', '1 ',18.1425657856,47.8136890915,9.6451726037,1.04658380694,    100,   -100,0.976572948541 /
1359, 'IEEEG2', '1 ',19.6688651384,51.1114273644,10.2427624741,0.950452089898,    100,   -100,0.946908825784 /
1393, 'IEEEG2', '1 ',19.0112114908,47.8221846097,10.0750621174,0.965934354878,    100,   -100,0.967431879721 /
1403, 'IEEEG2', '1 ',20.5016530234,53.9498502971,10.254833293,0.956668114102,    100,   -100,0.983898490928 /
1416, 'IEEEG2', '1 ',21.800323252,50.8349912916,9.25517093477,1.12500285494,    100,   -100,0.820505829129 /
1417, 'IEEEG2', '1 ',19.3058015821,47.7340130523,10.5659824811,1.04309859588,    100,   -100,1.02854661965 /
1418, 'IEEEG2', '1 ',18.7276959552,47.3390934464,10.0094338315,0.987263136894,    100,   -100,1.01715598783 /
1426, 'IEEEG2', '1 ',19.9585228326,49.429597175,9.57693206591,0.921102096874,    100,   -100,0.946801725596 /
1429, 'IEEEG2', '1 ',21.5278710704,51.6753407402,9.61034773815,1.00993828046,    100,   -100,0.941706645898 /
1469, 'IEEEG2', '1 ',18.9575058704,48.2768431093,9.18511540445,1.03362741156,    100,   -100,1.04330327992 /
1475, 'IEEEG2', '1 ',19.9692874935,51.4394126521,10.5374455658,1.00790454919,    100,   -100,1.00731408739 /
1504, 'IEEEG2', '1 ',19.8222194763,46.5436523222,9.35371339586,0.984578377384,    100,   -100,1.04489493363 /
1505, 'IEEEG2', '1 ',20.1567185726,52.3560119384,10.061478038,1.01745644494,    100,   -100,0.956922888049 /
1514, 'IEEEG2', '1 ',19.4503747527,50.9807773467,9.6736270263,0.940352976767,    100,   -100,1.01750902448 /
1534, 'IEEEG2', '1 ',20.052424301,48.4161260523,9.79338390259,0.912490925334,    100,   -100,1.06152240611 /
1536, 'IEEEG2', '1 ',19.6153204819,53.079360323,9.35220156142,1.07338622014,    100,   -100,1.02085308291 /
1537, 'IEEEG2', '1 ',20.3385681737,52.4302856137,10.1072606884,1.00892078446,    100,   -100,0.950879780723 /
1538, 'IEEEG2', '1 ',21.4006945045,47.4792312396,10.464732917,1.14815437585,    100,   -100,1.0118878674 /
1542, 'IEEEG2', '1 ',19.0596242125,50.2553021903,10.0044253421,1.05522608349,    100,   -100,0.991988374711 /
1543, 'IEEEG2', '1 ',19.247132594,51.8599234865,9.72915339502,1.01721398673,    100,   -100,1.00016524811 /
1550, 'IEEEG2', '1 ',21.8474374357,53.9349563959,9.69400199277,0.916799253585,    100,   -100,1.01896812892 /
1566, 'IEEEG2', '1 ',20.8224644977,48.3218278712,10.0177979851,1.00266222478,    100,   -100,1.01611852071 /
1587, 'IEEEG2', '1 ',20.4378984158,48.8870669717,10.095427194,1.05009259852,    100,   -100,0.982319634991 /
1600, 'IEEEG2', '1 ',21.2576997352,49.2189721191,9.68226750991,1.01278774797,    100,   -100,1.06617301385 /
1602, 'IEEEG2', '1 ',18.7972101533,52.5821603271,10.6589648998,1.01996130177,    100,   -100,0.969121909907 /
1603, 'IEEEG2', '1 ',20.047811804,51.9328096656,9.63259395604,1.03902113165,    100,   -100,0.880408368837 /
1609, 'IEEEG2', '1 ',21.2494080489,47.8241871716,10.4930297439,1.01033647262,    100,   -100,1.02242328739 /
1617, 'IEEEG2', '1 ',20.3892688379,52.5933228103,10.7047607974,1.02082931122,    100,   -100,0.958897568115 /
1620, 'IEEEG2', '1 ',20.6602799698,50.28211215,9.90918803964,1.05015362369,    100,   -100,0.975332107477 /
1627, 'IEEEG2', '1 ',19.8084565095,52.4185471676,9.2770898711,1.00817476317,    100,   -100,1.03255462325 /
1630, 'IEEEG2', '1 ',20.8555439187,50.3288458103,8.7325788566,1.00234065124,    100,   -100,1.00811548239 /
1635, 'IEEEG2', '1 ',18.8063514819,48.3879944798,8.83052396282,0.974195629373,    100,   -100,1.03511060463 /
1638, 'IEEEG2', '1 ',19.5850609923,51.8238933856,9.60615901894,1.05904697016,    100,   -100,0.974274510227 /
1664, 'IEEEG2', '1 ',21.2254547732,51.1926355347,9.80059064948,0.960835936122,    100,   -100,0.97211097958 /
1669, 'IEEEG2', '1 ',21.2243506453,48.9253197864,9.62170455098,1.0344073675,    100,   -100,1.04703349376 /
1673, 'IEEEG2', '1 ',19.1880920489,52.5585333902,10.2721729984,0.98218159048,    100,   -100,0.977145044232 /
1674, 'IEEEG2', '1 ',19.8308860328,50.6999603774,9.41893287963,1.06013385272,    100,   -100,0.959449862055 /
1679, 'IEEEG2', '1 ',21.399178747,49.2506019186,10.4553911272,0.93385622225,    100,   -100,1.02932956731 /
1683, 'IEEEG2', '1 ',20.0675290534,47.7713206335,9.82615330671,1.05193018452,    100,   -100,1.00763826102 /
1685, 'IEEEG2', '1 ',20.5630705187,51.4582336066,10.8983095472,1.02511125297,    100,   -100,0.924220949432 /
1686, 'IEEEG2', '1 ',19.3270542289,50.4210740847,9.17843448165,1.07677253776,    100,   -100,0.996008349702 /
1698, 'IEEEG2', '1 ',19.3927859929,48.9321829229,9.13475896884,0.988894217436,    100,   -100,0.94811970382 /
1700, 'IEEEG2', '1 ',19.6717567866,56.2039132703,10.7074767288,0.971355464295,    100,   -100,0.978027895601 /
1706, 'IEEEG2', '1 ',20.0718322789,53.8475050036,9.25134288608,0.892382954873,    100,   -100,0.964316102309 /
1710, 'IEEEG2', '1 ',20.4997914233,50.2734694002,10.6505080632,1.04225448228,    100,   -100,1.00397585612 /
1712, 'IEEEG2', '1 ',20.1855151073,52.2558483517,8.75834976051,0.973961978936,    100,   -100,0.948077112071 /
1717, 'IEEEG2', '1 ',18.9855627769,52.5175963571,10.4260124466,0.951670017279,    100,   -100,1.0607748175 /
1719, 'IEEEG2', '1 ',21.73972311,48.584137208,8.87774569472,1.06221892056,    100,   -100,1.06095168243 /
1726, 'IEEEG2', '1 ',20.3527190655,50.9297431567,9.53740928459,1.05841561279,    100,   -100,0.965570167561 /
1728, 'IEEEG2', '1 ',20.3666922882,47.5586306871,10.3211842774,1.07447832007,    100,   -100,1.06061889632 /
1730, 'IEEEG2', '1 ',19.8667683758,49.1835523608,10.4848235953,0.949572443143,    100,   -100,0.990192662368 /
1734, 'IEEEG2', '1 ',19.3452087497,46.6852203138,10.3331480665,1.03168407357,    100,   -100,0.916661576994 /
1735, 'IEEEG2', '1 ',19.9740795388,47.1886904891,10.2094951356,0.994283710221,    100,   -100,0.977672327499 /
1739, 'IEEEG2', '1 ',18.9811379534,53.3601825497,9.24199872265,1.03907330329,    100,   -100,1.00418831728 /
1742, 'IEEEG2', '1 ',18.3118850872,55.4457013039,9.51600038645,1.1099896456,    100,   -100,0.995356759586 /
1749, 'IEEEG2', '1 ',18.5528079374,52.5990494485,8.87353367992,1.01139280435,    100,   -100,1.02446003946 /
1758, 'IEEEG2', '1 ',19.9861216137,47.6959969348,9.96922949567,1.02987207914,    100,   -100,1.02402333445 /
1760, 'IEEEG2', '1 ',20.3426963884,48.9023956337,9.41140212219,0.996321675694,    100,   -100,1.05808413297 /
1761, 'IEEEG2', '1 ',20.9711193658,46.7732457234,10.3677475924,1.0462138375,    100,   -100,1.09392892926 /
1763, 'IEEEG2', '1 ',20.1069321196,50.0420207405,10.5631043786,1.03074055135,    100,   -100,0.955042675963 /
1764, 'IEEEG2', '1 ',21.468599063,50.0722549987,9.43586328111,0.975304348395,    100,   -100,1.07215106839 /
1768, 'IEEEG2', '1 ',20.6937165109,48.6532507961,10.1204929369,1.00689071023,    100,   -100,1.05273627861 /
1788, 'IEEEG2', '1 ',20.1531449053,52.6040796198,11.1533074296,1.04901894624,    100,   -100,1.01624172332 /
1793, 'IEEEG2', '1 ',18.4882640867,51.5019074822,11.3320077106,1.01348143284,    100,   -100,0.950082510137 /
1799, 'IEEEG2', '1 ',19.9935533038,46.8452828947,9.96327425065,1.04844736747,    100,   -100,0.97667732215 /
1807, 'IEEEG2', '1 ',19.0247442087,46.9595377852,10.5601357335,1.01738861821,    100,   -100,0.957752261689 /
1844, 'IEEEG2', '1 ',20.0550100854,47.398588718,9.37404567981,1.00585457455,    100,   -100,1.01031773306 /
1845, 'IEEEG2', '1 ',21.6198227814,52.2894360258,10.6920389058,0.948704051285,    100,   -100,1.06081746913 /
1870, 'IEEEG2', '1 ',18.2087325788,49.3955264103,10.0733099107,0.893836061391,    100,   -100,1.00176219714 /
1871, 'IEEEG2', '1 ',20.3639151267,53.0423275116,10.3977164209,0.991517354648,    100,   -100,1.05546811635 /
1874, 'IEEEG2', '1 ',20.6096594711,51.6569868019,9.60783080294,1.04839721027,    100,   -100,1.07679186013 /
1875, 'IEEEG2', '1 ',20.409916417,48.4650943364,9.85238480627,0.975392629631,    100,   -100,0.924288030533 /
1882, 'IEEEG2', '1 ',18.3581767801,51.4531147629,10.2837510943,0.933465280927,    100,   -100,1.05612702675 /
1883, 'IEEEG2', '1 ',19.0851112075,50.8424351259,9.83122694627,1.03105199439,    100,   -100,1.10909074761 /
1894, 'IEEEG2', '1 ',19.4754009292,52.0487025153,9.76315156224,0.978225925099,    100,   -100,1.01156155905 /
1895, 'IEEEG2', '1 ',19.2722055103,48.4355431674,9.96539458253,1.07904925498,    100,   -100,0.918750869279 /
1904, 'IEEEG2', '1 ',21.738109238,49.0306308115,9.8541871201,1.03189808789,    100,   -100,1.02508800497 /
1918, 'IEEEG2', '1 ',22.2473213376,50.0798562294,9.15089027041,1.02418574688,    100,   -100,0.958906169012 /
1921, 'IEEEG2', '1 ',20.8459782217,50.0018331552,9.98613449752,0.985961262463,    100,   -100,1.02915012251 /
1932, 'IEEEG2', '1 ',19.1026567871,49.3218559477,9.37128814674,0.927913287038,    100,   -100,1.06351317879 /
1940, 'IEEEG2', '1 ',20.2762404576,47.7166465735,10.0027251597,1.05730286669,    100,   -100,1.01017400987 /
1947, 'IEEEG2', '1 ',20.3936118199,53.5317020606,9.84588613126,0.98066925156,    100,   -100,0.963588919103 /
1960, 'IEEEG2', '1 ',18.307561312,55.1075401905,10.2570169446,0.931611766205,    100,   -100,1.05071377692 /
1961, 'IEEEG2', '1 ',19.4490201815,46.9841149525,10.4370986318,0.99629836061,    100,   -100,1.04903757167 /
1962, 'IEEEG2', '1 ',17.8277336972,52.3298747892,10.1763141277,0.929830209845,    100,   -100,1.07128906108 /
1964, 'IEEEG2', '1 ',19.1445210005,46.8569849709,9.78015892732,1.03452276619,    100,   -100,1.0211196901 /
1966, 'IEEEG2', '1 ',20.5168231355,48.0970684108,10.1832654599,0.98483534382,    100,   -100,1.00997656928 /
1970, 'IEEEG2', '1 ',20.7029202441,48.6491420908,9.69306994641,1.0015081228,    100,   -100,1.0929371735 /
1974, 'IEEEG2', '1 ',20.3277352416,49.5594640964,10.4821995001,1.02702871699,    100,   -100,1.05912739274 /
1976, 'IEEEG2', '1 ',19.6910685425,52.7431213817,9.91512211802,1.01586175445,    100,   -100,1.01537371789 /
1977, 'IEEEG2', '1 ',18.9426369288,49.6223818984,10.0399663242,0.990831777153,    100,   -100,0.930246806454 /
1993, 'IEEEG2', '1 ',19.6049496448,48.1112947323,9.85346941926,0.950226267878,    100,   -100,0.938460723583 /
1995, 'IEEEG2', '1 ',21.0559045408,51.7502921642,10.1992882959,0.962893828151,    100,   -100,0.994399811739 /
1996, 'IEEEG2', '1 ',20.8298876255,52.1834838361,9.96330922085,1.01111106757,    100,   -100,0.954505756176 /
1998, 'IEEEG2', '1 ',21.1442241496,50.8520214913,9.99869767591,1.04695537099,    100,   -100,1.0081079116 /
2010, 'IEEEG2', '1 ',19.8087255366,51.6479400969,9.994521536,1.04156611458,    100,   -100,1.07963126788 /
2021, 'IEEEG2', '1 ',20.6674701085,53.404261897,10.4118461384,1.01759449391,    100,   -100,1.14009196556 /
2022, 'IEEEG2', '1 ',20.0495005321,50.2440909683,9.38958479844,1.00360126454,    100,   -100,1.02836760443 /
2026, 'IEEEG2', '1 ',20.4143743976,49.2545324075,9.91660170174,1.00302143243,    100,   -100,0.974739401789 /
2027, 'IEEEG2', '1 ',19.3903653077,52.3690395052,10.8578748052,0.987213937817,    100,   -100,1.01104283322 /
2033, 'IEEEG2', '1 ',20.9756548656,47.2456186253,9.54991558059,1.02261165956,    100,   -100,0.971177167695 /
2034, 'IEEEG2', '1 ',20.0980567548,52.341678061,9.41402011105,1.0009439049,    100,   -100,0.989628150523 /
2036, 'IEEEG2', '1 ',19.6116347562,49.2406664127,9.24102394076,0.943216891885,    100,   -100,0.8970381953 /
2046, 'IEEEG2', '1 ',19.9975315331,49.5266428717,10.2596184343,1.0272284514,    100,   -100,0.925759677833 /
2085, 'IEEEG2', '1 ',21.4918520454,52.2266779636,10.783247318,1.09333006942,    100,   -100,0.930006996453 /
2088, 'IEEEG2', '1 ',20.1885611871,49.0438491546,11.1526544463,1.06103331162,    100,   -100,0.959713085241 /
2099, 'IEEEG2', '1 ',19.2027083164,50.5491193689,9.97926773689,0.995329358944,    100,   -100,1.09188092072 /
2106, 'IEEEG2', '1 ',19.1246215955,51.8045945937,9.91570692809,0.991894368235,    100,   -100,1.00585764403 /
2107, 'IEEEG2', '1 ',19.5417653716,44.5427836372,9.93665726102,1.07163909063,    100,   -100,1.07709606734 /
2108, 'IEEEG2', '1 ',20.8248988849,47.1018435112,10.5745984103,0.897293364254,    100,   -100,0.971439374784 /
2115, 'IEEEG2', '1 ',18.4190658542,50.5576873044,10.1777575829,1.00228405654,    100,   -100,0.921514665204 /
2119, 'IEEEG2', '1 ',22.3832451275,48.031936935,9.83970212581,1.03389414267,    100,   -100,0.993073240105 /
2121, 'IEEEG2', '1 ',19.0692548361,56.2054312091,9.62416356801,1.0977211385,    100,   -100,0.971538189298 /
2127, 'IEEEG2', '1 ',20.3254988798,49.0760491053,9.96891830158,1.03119474904,    100,   -100,1.16301419679 /
2138, 'IEEEG2', '1 ',19.0324938568,48.6906306955,9.77052376849,0.968167057902,    100,   -100,0.98037039069 /
2139, 'IEEEG2', '1 ',19.0011985168,49.3726868879,10.2680573331,0.874418577372,    100,   -100,0.932794916413 /
2140, 'IEEEG2', '1 ',19.5178269783,46.0945516391,10.2117646941,1.01000457588,    100,   -100,0.958425569497 /
2153, 'IEEEG2', '1 ',20.7509608734,47.5612560836,9.81024391515,0.966787410784,    100,   -100,1.047959505 /
2159, 'IEEEG2', '1 ',20.9835692626,48.7758005445,9.65269329434,1.05723781502,    100,   -100,0.976879769156 /
2164, 'IEEEG2', '1 ',18.9247948428,51.0198349773,9.0870428122,0.91161913267,    100,   -100,1.04186003883 /
2167, 'IEEEG2', '1 ',19.4866904085,48.8580039106,8.97534687902,1.00539340447,    100,   -100,1.03841307162 /
2168, 'IEEEG2', '1 ',20.5834185146,51.0965444533,9.82756074829,1.07490603104,    100,   -100,0.96280127934 /
2171, 'IEEEG2', '1 ',20.1498066581,50.8926186864,10.580009847,1.05353254945,    100,   -100,0.934462494322 /
2194, 'IEEEG2', '1 ',19.7073248133,49.452775657,9.56946444538,1.00509552345,    100,   -100,1.00836649227 /
2197, 'IEEEG2', '1 ',18.5566270316,49.197027303,10.2347276647,1.05489834955,    100,   -100,1.01619357648 /
2204, 'IEEEG2', '1 ',20.2295580714,48.7164098528,10.65186545,0.987256557553,    100,   -100,1.11961487562 /
2213, 'IEEEG2', '1 ',21.8764686159,50.5716730377,10.5873888183,1.02220181946,    100,   -100,0.995044858565 /
2217, 'IEEEG2', '1 ',19.7913429664,50.9196954142,10.5033993529,0.950010007661,    100,   -100,1.05897960625 /
2218, 'IEEEG2', '1 ',19.5504261354,48.2811224407,9.80980278246,1.06896991104,    100,   -100,1.01861053293 /
2221, 'IEEEG2', '1 ',19.7432034747,48.8991188568,9.86872999941,0.97807548398,    100,   -100,1.00477848766 /
2225, 'IEEEG2', '1 ',20.3342006844,51.9624561593,10.3230357548,0.982892872736,    100,   -100,0.883372539328 /
2234, 'IEEEG2', '1 ',18.3727081772,50.0894513674,8.99262075179,0.983753758452,    100,   -100,1.00945079197 /
2237, 'IEEEG2', '1 ',21.9015224544,49.1272818197,10.2034682026,1.0037098255,    100,   -100,0.962085011341 /
2248, 'IEEEG2', '1 ',21.1269256629,52.6782489162,9.83628454647,0.998613807597,    100,   -100,1.01446840336 /
2268, 'IEEEG2', '1 ',20.8171310805,47.6980199096,9.65500146152,1.07141370637,    100,   -100,1.03846238683 /
2271, 'IEEEG2', '1 ',18.8346350346,49.6238582515,10.5970465551,0.971910747385,    100,   -100,1.00142070421 /
2272, 'IEEEG2', '1 ',20.2032581097,53.3559591777,10.2700222377,1.07254652597,    100,   -100,1.08086885234 /
2273, 'IEEEG2', '1 ',21.2325121699,48.1250562803,10.5309868899,0.98316434198,    100,   -100,1.01278589647 /
2278, 'IEEEG2', '1 ',21.6944131683,55.7820271341,9.43898700908,0.982139537877,    100,   -100,1.06735966439 /
2290, 'IEEEG2', '1 ',20.2265468461,51.1665854194,10.2546550158,0.970954895165,    100,   -100,1.05410777266 /
2293, 'IEEEG2', '1 ',20.9147904476,46.7310447383,10.8008617168,0.906764848611,    100,   -100,0.952308600933 /
2294, 'IEEEG2', '1 ',20.551408526,45.0540657584,10.9586553022,1.00897868132,    100,   -100,1.06319291429 /
2296, 'IEEEG2', '1 ',22.1640538951,53.6583101919,9.23070530886,0.970624103819,    100,   -100,1.13832850589 /
2298, 'IEEEG2', '1 ',19.4684730447,51.792488114,9.31318359775,1.00822832858,    100,   -100,0.914025724302 /
2307, 'IEEEG2', '1 ',21.250116076,50.926497416,10.405725924,0.988347165501,    100,   -100,1.02315191886 /
2323, 'IEEEG2', '1 ',21.0769229733,44.7085880325,9.76551461252,0.96387258311,    100,   -100,1.03575172982 /
2328, 'IEEEG2', '1 ',19.3331958058,47.3771114301,10.0575129131,1.00095009103,    100,   -100,0.913619225207 /
2330, 'IEEEG2', '1 ',20.1202316459,50.1802033102,10.168313316,1.01075336814,    100,   -100,1.05629995413 /
2336, 'IEEEG2', '1 ',18.6568715753,49.4926015172,9.24553328844,0.944427776711,    100,   -100,0.994323537897 /
2339, 'IEEEG2', '1 ',19.0371099852,51.6667900673,9.06369041138,0.921970045035,    100,   -100,0.987934447864 /
2361, 'IEEEG2', '1 ',18.2647051137,46.7175457345,10.053068619,0.988209927975,    100,   -100,0.974885120539 /
2372, 'IEEEG2', '1 ',18.8366648737,52.0871227358,10.0602652944,0.928949226411,    100,   -100,1.02883305564 /
2376, 'IEEEG2', '1 ',22.2698668421,52.0412373574,9.83368148112,1.00159274525,    100,   -100,0.937979143501 /
2379, 'IEEEG2', '1 ',20.0880875182,47.8088648894,9.74448426651,1.00942269196,    100,   -100,0.968597235027 /
2380, 'IEEEG2', '1 ',20.5651429931,51.0431895636,9.26650862171,1.00632094845,    100,   -100,1.05332667458 /
2381, 'IEEEG2', '1 ',17.5194575363,49.7099996575,10.1071099311,0.979625506148,    100,   -100,0.980163107678 /

/ Line Relay Models (remove for Load Placement Study)


/ Single Phase Air Conditioner Motor Model
10, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 10, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
16, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 16, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
17, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 17, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
18, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 18, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
29, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 29, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
30, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 30, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
31, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 31, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
41, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 41, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
42, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 42, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
43, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 43, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
44, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 44, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
45, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 45, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
57, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 57, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
58, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 58, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
63, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 63, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
64, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 64, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
65, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 65, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
67, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 67, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
83, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 83, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
84, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 84, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
85, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 85, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
86, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 86, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
87, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 87, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
93, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 93, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
95, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 95, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
97, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 97, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
103, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 103, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
104, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 104, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
105, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 105, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
109, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 109, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
110, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 110, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
111, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 111, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
123, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 123, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
124, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 124, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
125, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 125, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
126, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 126, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
127, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 127, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
131, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 131, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
132, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 132, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
139, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 139, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
140, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 140, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
176, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 176, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
177, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 177, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
180, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 180, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
183, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 183, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
184, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 184, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
185, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 185, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
186, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 186, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
187, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 187, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
188, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 188, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
189, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 189, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
190, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 190, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
191, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 191, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
192, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 192, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
193, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 193, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
195, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 195, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
196, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 196, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
197, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 197, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
198, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 198, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
199, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 199, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
200, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 200, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
201, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 201, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
202, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 202, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
203, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 203, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
205, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 205, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
206, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 206, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
207, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 207, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
208, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 208, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
209, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 209, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
210, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 210, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
211, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 211, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
212, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 212, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
213, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 213, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
214, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 214, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
215, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 215, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
216, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 216, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
217, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 217, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
218, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 218, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
219, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 219, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
220, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 220, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
221, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 221, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
222, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 222, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
223, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 223, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
224, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 224, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
225, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 225, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
226, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 226, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
227, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 227, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
228, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 228, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
229, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 229, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
230, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 230, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
231, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 231, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
232, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 232, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
233, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 233, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
234, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 234, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
235, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 235, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
236, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 236, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
237, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 237, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
238, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 238, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
239, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 239, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
240, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 240, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
241, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 241, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
242, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 242, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
244, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 244, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
245, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 245, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
246, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 246, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
247, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 247, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
248, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 248, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
249, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 249, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
250, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 250, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
251, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 251, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
252, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 252, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
253, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 253, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
254, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 254, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
255, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 255, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
256, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 256, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
257, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 257, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
258, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 258, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
259, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 259, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
260, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 260, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
261, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 261, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
262, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 262, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
263, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 263, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
264, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 264, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
265, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 265, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
266, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 266, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
267, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 267, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
268, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 268, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
269, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 269, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
270, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 270, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
271, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 271, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
272, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 272, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
273, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 273, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
274, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 274, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
275, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 275, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
276, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 276, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
277, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 277, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
278, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 278, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
279, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 279, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
281, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 281, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
282, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 282, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
283, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 283, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
284, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 284, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
285, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 285, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
286, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 286, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
287, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 287, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
288, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 288, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
289, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 289, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
290, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 290, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
291, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 291, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
292, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 292, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
293, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 293, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
294, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 294, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
295, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 295, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
296, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 296, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
297, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 297, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
298, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 298, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
299, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 299, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
300, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 300, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
301, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 301, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
302, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 302, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
303, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 303, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
304, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 304, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
305, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 305, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
306, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 306, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
307, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 307, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
308, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 308, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
311, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 311, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
313, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 313, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
314, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 314, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
315, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 315, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
316, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 316, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
317, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 317, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
318, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 318, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
319, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 319, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
320, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 320, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
323, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 323, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
324, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 324, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
325, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 325, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
326, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 326, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
327, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 327, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
328, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 328, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
329, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 329, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
330, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 330, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
331, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 331, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
333, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 333, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
334, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 334, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
335, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 335, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
337, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 337, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
338, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 338, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
339, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 339, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
340, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 340, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
341, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 341, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
342, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 342, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
343, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 343, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
344, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 344, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
345, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 345, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
346, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 346, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
347, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 347, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
348, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 348, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
349, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 349, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
350, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 350, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
351, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 351, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
352, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 352, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
353, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 353, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
354, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 354, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
356, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 356, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
357, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 357, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
358, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 358, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
359, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 359, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
360, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 360, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
363, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 363, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
364, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 364, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
365, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 365, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
366, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 366, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
367, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 367, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
368, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 368, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
369, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 369, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
370, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 370, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
371, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 371, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
372, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 372, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
373, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 373, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
376, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 376, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
377, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 377, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
378, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 378, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
379, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 379, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
380, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 380, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
381, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 381, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
382, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 382, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
383, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 383, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
384, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 384, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
385, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 385, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
386, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 386, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
387, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 387, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
388, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 388, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
389, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 389, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
390, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 390, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
391, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 391, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
392, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 392, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
393, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 393, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
394, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 394, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
395, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 395, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
396, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 396, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
397, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 397, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
398, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 398, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
399, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 399, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
400, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 400, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
401, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 401, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
402, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 402, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
403, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 403, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
404, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 404, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
405, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 405, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
406, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 406, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
407, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 407, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
408, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 408, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
409, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 409, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
410, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 410, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
411, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 411, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
412, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 412, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
413, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 413, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
414, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 414, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
415, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 415, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
416, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 416, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
417, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 417, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
418, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 418, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
419, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 419, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
420, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 420, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
421, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 421, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
422, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 422, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
423, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 423, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
424, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 424, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
425, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 425, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
426, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 426, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
427, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 427, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
428, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 428, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
429, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 429, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
430, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 430, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
431, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 431, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
432, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 432, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
433, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 433, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
434, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 434, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
435, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 435, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
436, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 436, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
437, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 437, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
438, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 438, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
439, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 439, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
440, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 440, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
441, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 441, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
442, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 442, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
443, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 443, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
444, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 444, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
445, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 445, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
446, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 446, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
447, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 447, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
448, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 448, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
451, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 451, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
452, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 452, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
453, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 453, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
454, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 454, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
455, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 455, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
456, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 456, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
457, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 457, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
458, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 458, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
459, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 459, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
460, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 460, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
461, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 461, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
462, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 462, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
463, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 463, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
464, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 464, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
465, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 465, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
466, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 466, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
467, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 467, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
468, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 468, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
469, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 469, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
471, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 471, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
472, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 472, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
473, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 473, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
474, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 474, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
475, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 475, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
476, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 476, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
477, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 477, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
478, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 478, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
479, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 479, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
480, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 480, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
481, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 481, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
482, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 482, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
483, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 483, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
484, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 484, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
485, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 485, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
486, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 486, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
487, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 487, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
488, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 488, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
489, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 489, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
490, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 490, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
491, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 491, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
492, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 492, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
493, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 493, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
494, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 494, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
495, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 495, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
496, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 496, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
497, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 497, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
498, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 498, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
499, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 499, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
500, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 500, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
501, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 501, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
502, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 502, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
503, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 503, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
504, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 504, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
505, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 505, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
506, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 506, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
507, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 507, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
508, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 508, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
509, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 509, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
510, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 510, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
511, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 511, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
512, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 512, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
514, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 514, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
515, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 515, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
520, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 520, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
521, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 521, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
522, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 522, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
523, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 523, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
524, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 524, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
525, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 525, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
526, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 526, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
527, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 527, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
528, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 528, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
529, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 529, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
530, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 530, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
531, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 531, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
532, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 532, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
533, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 533, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
534, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 534, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
535, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 535, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
536, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 536, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
537, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 537, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
538, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 538, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
540, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 540, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
541, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 541, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
542, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 542, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
543, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 543, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
544, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 544, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
545, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 545, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
547, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 547, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
548, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 548, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
549, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 549, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
550, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 550, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
551, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 551, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
552, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 552, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
553, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 553, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
554, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 554, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
555, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 555, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
556, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 556, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
557, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 557, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
558, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 558, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
559, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 559, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
560, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 560, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
561, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 561, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
562, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 562, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
563, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 563, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
566, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 566, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
567, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 567, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
570, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 570, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
571, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 571, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
572, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 572, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
573, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 573, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
574, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 574, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
575, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 575, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
577, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 577, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
578, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 578, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
579, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 579, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
580, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 580, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
581, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 581, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
582, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 582, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
583, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 583, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
584, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 584, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
585, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 585, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
586, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 586, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
588, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 588, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
589, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 589, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
590, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 590, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
591, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 591, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
592, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 592, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
593, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 593, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
594, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 594, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
595, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 595, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
596, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 596, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
597, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 597, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
598, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 598, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
599, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 599, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
600, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 600, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
601, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 601, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
602, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 602, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
603, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 603, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
604, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 604, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
605, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 605, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
606, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 606, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
607, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 607, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
608, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 608, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
609, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 609, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
610, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 610, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
611, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 611, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
612, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 612, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
613, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 613, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
615, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 615, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
616, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 616, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
618, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 618, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
619, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 619, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
620, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 620, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
621, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 621, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
622, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 622, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
623, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 623, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
624, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 624, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
625, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 625, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
626, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 626, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
627, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 627, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
628, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 628, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
629, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 629, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
630, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 630, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
631, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 631, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
632, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 632, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
633, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 633, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
635, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 635, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
636, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 636, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
637, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 637, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
638, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 638, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
639, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 639, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
640, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 640, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
641, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 641, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
642, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 642, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
643, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 643, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
646, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 646, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
647, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 647, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
648, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 648, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
649, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 649, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
650, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 650, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
651, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 651, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
652, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 652, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
653, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 653, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
654, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 654, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
655, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 655, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
656, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 656, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
657, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 657, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
658, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 658, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
659, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 659, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
660, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 660, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
661, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 661, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
664, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 664, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
665, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 665, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
666, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 666, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
667, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 667, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
668, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 668, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
669, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 669, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
670, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 670, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
671, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 671, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
672, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 672, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
673, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 673, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
674, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 674, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
675, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 675, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
676, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 676, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
677, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 677, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
678, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 678, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
679, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 679, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
680, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 680, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
681, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 681, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
683, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 683, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
684, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 684, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
685, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 685, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
686, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 686, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
687, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 687, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
688, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 688, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
689, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 689, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
690, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 690, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
691, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 691, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
692, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 692, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
693, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 693, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
694, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 694, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
695, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 695, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
696, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 696, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
697, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 697, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
698, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 698, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
699, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 699, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
700, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 700, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
701, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 701, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
702, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 702, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
703, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 703, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
704, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 704, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
705, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 705, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
706, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 706, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
707, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 707, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
708, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 708, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
709, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 709, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
710, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 710, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
711, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 711, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
712, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 712, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
713, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 713, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
714, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 714, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
715, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 715, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
716, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 716, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
717, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 717, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
718, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 718, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
719, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 719, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
720, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 720, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
721, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 721, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
722, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 722, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
723, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 723, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
724, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 724, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
725, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 725, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
728, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 728, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
729, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 729, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
730, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 730, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
731, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 731, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
732, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 732, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
733, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 733, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
735, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 735, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
736, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 736, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
737, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 737, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
738, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 738, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
739, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 739, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
740, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 740, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
741, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 741, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
742, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 742, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
743, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 743, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
744, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 744, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
745, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 745, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
746, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 746, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
747, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 747, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
748, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 748, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
749, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 749, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
750, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 750, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
752, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 752, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
753, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 753, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
754, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 754, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
755, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 755, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
756, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 756, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
757, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 757, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
758, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 758, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
759, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 759, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
760, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 760, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
761, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 761, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
762, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 762, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
763, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 763, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
764, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 764, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
765, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 765, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
766, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 766, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
767, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 767, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
768, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 768, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
769, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 769, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
770, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 770, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
771, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 771, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
772, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 772, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
773, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 773, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
774, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 774, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
775, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 775, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
776, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 776, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
778, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 778, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
779, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 779, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
780, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 780, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
781, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 781, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
782, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 782, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
783, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 783, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
784, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 784, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
785, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 785, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
787, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 787, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
788, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 788, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
790, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 790, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
792, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 792, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
793, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 793, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
794, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 794, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
795, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 795, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
796, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 796, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
798, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 798, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
802, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 802, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
803, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 803, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
804, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 804, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
805, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 805, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
808, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 808, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
809, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 809, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
810, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 810, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
811, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 811, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
813, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 813, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
814, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 814, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
815, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 815, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
816, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 816, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
818, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 818, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
820, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 820, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
823, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 823, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
824, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 824, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
827, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 827, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
828, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 828, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
830, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 830, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
831, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 831, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
832, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 832, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
834, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 834, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
835, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 835, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
837, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 837, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
838, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 838, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
839, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 839, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
841, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 841, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
842, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 842, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
843, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 843, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
845, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 845, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
846, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 846, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
847, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 847, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
849, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 849, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
850, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 850, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
851, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 851, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
852, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 852, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
853, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 853, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
857, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 857, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
858, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 858, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
859, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 859, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
860, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 860, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
861, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 861, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
862, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 862, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
865, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 865, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
866, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 866, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
867, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 867, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
868, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 868, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
870, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 870, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
871, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 871, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
872, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 872, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
873, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 873, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
875, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 875, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
877, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 877, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
878, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 878, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
882, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 882, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
883, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 883, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
884, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 884, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
886, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 886, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
887, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 887, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
888, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 888, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
889, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 889, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
890, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 890, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
891, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 891, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
892, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 892, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
894, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 894, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
895, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 895, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
896, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 896, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
897, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 897, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
899, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 899, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
900, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 900, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
901, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 901, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
902, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 902, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
904, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 904, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
905, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 905, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
906, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 906, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
907, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 907, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
908, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 908, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
909, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 909, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
910, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 910, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
911, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 911, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
912, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 912, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
913, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 913, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
914, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 914, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
917, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 917, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
918, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 918, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
919, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 919, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
920, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 920, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
922, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 922, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
925, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 925, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
929, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 929, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
930, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 930, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
935, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 935, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
939, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 939, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
942, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 942, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
943, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 943, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
944, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 944, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
945, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 945, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
947, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 947, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
948, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 948, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
949, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 949, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
950, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 950, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
951, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 951, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
952, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 952, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
954, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 954, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
955, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 955, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
957, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 957, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
958, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 958, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
959, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 959, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
960, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 960, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
961, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 961, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
962, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 962, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
963, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 963, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
964, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 964, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
965, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 965, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
968, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 968, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
970, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 970, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
973, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 973, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
974, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 974, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
975, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 975, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
976, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 976, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
978, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 978, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
979, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 979, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
980, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 980, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
982, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 982, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
983, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 983, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
988, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 988, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
992, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 992, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
993, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 993, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
994, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 994, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
995, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 995, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
996, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 996, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
997, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 997, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
998, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 998, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
999, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 999, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1000, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1000, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1001, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1001, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1002, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1002, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1004, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1004, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1005, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1005, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1009, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1009, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1010, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1010, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1011, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1011, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1012, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1012, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1014, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1014, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1015, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1015, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1016, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1016, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1020, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1020, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1022, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1022, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1024, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1024, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1026, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1026, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1027, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1027, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1028, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1028, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1029, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1029, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1030, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1030, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1032, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1032, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1033, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1033, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1034, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1034, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1035, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1035, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1036, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1036, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1037, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1037, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1038, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1038, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1039, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1039, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1041, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1041, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1042, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1042, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1045, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1045, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1046, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1046, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1051, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1051, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1053, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1053, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1054, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1054, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1055, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1055, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1056, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1056, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1058, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1058, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1059, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1059, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1060, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1060, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1061, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1061, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1064, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1064, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1066, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1066, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1067, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1067, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1068, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1068, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1071, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1071, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1072, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1072, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1073, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1073, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1074, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1074, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1075, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1075, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1076, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1076, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1077, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1077, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1078, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1078, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1079, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1079, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1080, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1080, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1082, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1082, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1083, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1083, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1084, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1084, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1086, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1086, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1087, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1087, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1088, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1088, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1089, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1089, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1090, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1090, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1091, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1091, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1094, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1094, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1097, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1097, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1099, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1099, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1100, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1100, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1102, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1102, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1103, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1103, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1104, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1104, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1105, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1105, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1106, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1106, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1107, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1107, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1109, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1109, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1110, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1110, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1113, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1113, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1116, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1116, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1117, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1117, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1118, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1118, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1122, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1122, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1124, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1124, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1125, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1125, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1126, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1126, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1128, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1128, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1130, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1130, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1132, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1132, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1133, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1133, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1134, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1134, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1136, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1136, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1137, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1137, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1138, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1138, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1139, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1139, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1140, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1140, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1141, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1141, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1142, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1142, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1143, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1143, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1144, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1144, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1145, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1145, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1146, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1146, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1147, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1147, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1148, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1148, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1149, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1149, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1150, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1150, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1154, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1154, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1155, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1155, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1156, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1156, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1160, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1160, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1163, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1163, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1165, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1165, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1168, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1168, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1169, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1169, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1170, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1170, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1171, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1171, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1172, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1172, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1173, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1173, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1174, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1174, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1175, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1175, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1176, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1176, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1177, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1177, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1179, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1179, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1181, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1181, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1182, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1182, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1183, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1183, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1184, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1184, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1185, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1185, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1186, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1186, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1187, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1187, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1190, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1190, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1191, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1191, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1192, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1192, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1193, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1193, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1194, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1194, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1195, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1195, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1197, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1197, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1198, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1198, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1201, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1201, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1202, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1202, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1203, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1203, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1204, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1204, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1205, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1205, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1206, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1206, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1207, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1207, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1210, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1210, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1211, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1211, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1214, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1214, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1215, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1215, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1216, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1216, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1217, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1217, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1218, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1218, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1220, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1220, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1221, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1221, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1223, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1223, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1224, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1224, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1228, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1228, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1229, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1229, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1232, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1232, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1233, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1233, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1234, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1234, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1235, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1235, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1236, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1236, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1237, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1237, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1238, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1238, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1240, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1240, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1241, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1241, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1242, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1242, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1244, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1244, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1245, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1245, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1246, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1246, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1247, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1247, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1249, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1249, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1250, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1250, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1251, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1251, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1254, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1254, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1255, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1255, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1258, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1258, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1259, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1259, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1260, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1260, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1262, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1262, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1263, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1263, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1266, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1266, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1267, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1267, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1268, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1268, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1269, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1269, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1270, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1270, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1272, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1272, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1273, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1273, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1276, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1276, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1277, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1277, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1278, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1278, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1280, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1280, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1282, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1282, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1283, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1283, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1284, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1284, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1285, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1285, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1286, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1286, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1287, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1287, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1289, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1289, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1290, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1290, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1291, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1291, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1292, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1292, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1293, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1293, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1294, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1294, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1295, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1295, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1296, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1296, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1297, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1297, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1301, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1301, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1302, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1302, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1303, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1303, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1304, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1304, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1308, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1308, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1309, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1309, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1310, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1310, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1311, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1311, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1312, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1312, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1313, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1313, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1314, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1314, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1316, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1316, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1317, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1317, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1320, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1320, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1322, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1322, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1324, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1324, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1325, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1325, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1326, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1326, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1327, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1327, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1328, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1328, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1329, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1329, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1330, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1330, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1331, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1331, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1332, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1332, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1333, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1333, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1336, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1336, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1337, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1337, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1338, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1338, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1339, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1339, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1340, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1340, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1342, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1342, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1345, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1345, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1346, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1346, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1347, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1347, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1348, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1348, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1349, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1349, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1351, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1351, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1352, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1352, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1354, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1354, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1355, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1355, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1356, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1356, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1357, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1357, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1358, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1358, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1359, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1359, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1360, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1360, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1361, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1361, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1363, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1363, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1364, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1364, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1366, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1366, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1367, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1367, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1368, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1368, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1369, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1369, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1372, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1372, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1373, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1373, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1374, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1374, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1375, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1375, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1377, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1377, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1379, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1379, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1380, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1380, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1381, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1381, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1385, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1385, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1386, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1386, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1387, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1387, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1388, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1388, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1389, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1389, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1390, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1390, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1391, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1391, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1393, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1393, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1395, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1395, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1398, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1398, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1399, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1399, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1402, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1402, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1403, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1403, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1404, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1404, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1405, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1405, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1406, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1406, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1408, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1408, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1409, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1409, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1410, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1410, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1411, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1411, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1414, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1414, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1415, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1415, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1416, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1416, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1417, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1417, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1418, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1418, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1419, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1419, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1420, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1420, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1421, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1421, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1422, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1422, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1424, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1424, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1425, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1425, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1426, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1426, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1427, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1427, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1428, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1428, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1429, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1429, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1430, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1430, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1433, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1433, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1434, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1434, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1435, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1435, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1436, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1436, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1437, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1437, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1438, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1438, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1441, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1441, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1442, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1442, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1444, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1444, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1445, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1445, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1446, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1446, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1447, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1447, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1450, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1450, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1451, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1451, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1452, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1452, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1453, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1453, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1454, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1454, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1457, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1457, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1458, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1458, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1461, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1461, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1462, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1462, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1463, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1463, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1464, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1464, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1467, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1467, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1469, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1469, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1471, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1471, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1472, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1472, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1473, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1473, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1474, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1474, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1475, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1475, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1476, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1476, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1477, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1477, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1478, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1478, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1479, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1479, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1480, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1480, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1481, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1481, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1482, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1482, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1483, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1483, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1485, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1485, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1486, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1486, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1487, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1487, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1488, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1488, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1489, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1489, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1490, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1490, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1492, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1492, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1493, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1493, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1495, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1495, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1496, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1496, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1497, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1497, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1500, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1500, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1501, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1501, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1504, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1504, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1505, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1505, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1506, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1506, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1507, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1507, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1508, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1508, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1509, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1509, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1510, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1510, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1512, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1512, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1513, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1513, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1514, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1514, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1515, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1515, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1516, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1516, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1517, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1517, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1518, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1518, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1519, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1519, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1521, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1521, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1525, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1525, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1526, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1526, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1527, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1527, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1528, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1528, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1529, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1529, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1530, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1530, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1533, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1533, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1534, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1534, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1535, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1535, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1536, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1536, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1537, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1537, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1538, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1538, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1540, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1540, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1541, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1541, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1542, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1542, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1543, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1543, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1544, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1544, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1545, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1545, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1546, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1546, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1547, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1547, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1549, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1549, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1550, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1550, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1551, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1551, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1552, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1552, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1553, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1553, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1554, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1554, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1555, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1555, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1556, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1556, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1557, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1557, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1558, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1558, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1559, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1559, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1565, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1565, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1566, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1566, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1567, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1567, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1568, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1568, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1571, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1571, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1572, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1572, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1573, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1573, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1574, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1574, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1575, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1575, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1576, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1576, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1578, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1578, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1579, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1579, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1580, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1580, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1582, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1582, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1584, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1584, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1585, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1585, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1586, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1586, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1587, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1587, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1588, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1588, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1590, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1590, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1593, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1593, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1594, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1594, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1595, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1595, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1596, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1596, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1597, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1597, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1598, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1598, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1599, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1599, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1600, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1600, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1602, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1602, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1603, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1603, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1604, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1604, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1605, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1605, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1606, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1606, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1607, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1607, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1608, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1608, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1609, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1609, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1610, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1610, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1611, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1611, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1612, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1612, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1613, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1613, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1614, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1614, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1615, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1615, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1616, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1616, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1617, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1617, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1619, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1619, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1620, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1620, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1622, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1622, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1623, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1623, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1624, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1624, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1625, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1625, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1626, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1626, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1627, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1627, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1628, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1628, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1629, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1629, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1630, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1630, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1633, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1633, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1634, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1634, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1635, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1635, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1637, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1637, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1638, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1638, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1639, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1639, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1640, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1640, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1641, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1641, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1642, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1642, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1643, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1643, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1644, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1644, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1645, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1645, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1646, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1646, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1651, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1651, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1652, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1652, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1653, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1653, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1654, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1654, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1655, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1655, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1656, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1656, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1657, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1657, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1658, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1658, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1659, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1659, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1660, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1660, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1661, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1661, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1662, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1662, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1663, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1663, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1664, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1664, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1666, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1666, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1667, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1667, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1668, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1668, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1669, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1669, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1671, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1671, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1672, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1672, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1673, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1673, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1674, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1674, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1675, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1675, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1676, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1676, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1677, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1677, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1678, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1678, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1679, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1679, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1680, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1680, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1682, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1682, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1683, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1683, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1684, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1684, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1685, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1685, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1686, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1686, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1687, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1687, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1688, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1688, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1689, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1689, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1690, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1690, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1691, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1691, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1692, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1692, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1693, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1693, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1694, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1694, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1696, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1696, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1697, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1697, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1698, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1698, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1699, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1699, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1700, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1700, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1701, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1701, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1702, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1702, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1703, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1703, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1704, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1704, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1705, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1705, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1706, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1706, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1707, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1707, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1708, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1708, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1709, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1709, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1710, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1710, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1711, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1711, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1712, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1712, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1714, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1714, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1715, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1715, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1716, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1716, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1717, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1717, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1718, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1718, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1719, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1719, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1720, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1720, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1721, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1721, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1722, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1722, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1723, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1723, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1724, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1724, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1725, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1725, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1726, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1726, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1727, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1727, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1728, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1728, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1729, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1729, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1730, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1730, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1731, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1731, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1733, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1733, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1734, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1734, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1735, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1735, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1737, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1737, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1738, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1738, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1739, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1739, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1741, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1741, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1742, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1742, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1743, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1743, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1744, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1744, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1745, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1745, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1746, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1746, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1749, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1749, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1750, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1750, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1751, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1751, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1752, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1752, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1753, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1753, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1754, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1754, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1755, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1755, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1756, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1756, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1757, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1757, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1758, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1758, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1759, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1759, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1760, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1760, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1761, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1761, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1763, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1763, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1764, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1764, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1765, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1765, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1766, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1766, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1767, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1767, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1768, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1768, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1769, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1769, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1770, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1770, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1771, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1771, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1772, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1772, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1773, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1773, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1776, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1776, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1778, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1778, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1779, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1779, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1781, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1781, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1782, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1782, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1784, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1784, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1785, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1785, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1786, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1786, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1787, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1787, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1788, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1788, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1789, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1789, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1791, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1791, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1792, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1792, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1793, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1793, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1794, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1794, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1795, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1795, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1796, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1796, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1798, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1798, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1799, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1799, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1800, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1800, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1801, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1801, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1803, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1803, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1804, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1804, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1805, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1805, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1806, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1806, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1807, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1807, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1808, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1808, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1809, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1809, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1810, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1810, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1813, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1813, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1815, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1815, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1816, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1816, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1817, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1817, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1818, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1818, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1819, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1819, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1820, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1820, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1821, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1821, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1824, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1824, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1825, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1825, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1826, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1826, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1827, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1827, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1828, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1828, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1829, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1829, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1830, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1830, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1831, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1831, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1832, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1832, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1833, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1833, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1834, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1834, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1836, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1836, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1837, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1837, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1838, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1838, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1839, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1839, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1841, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1841, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1842, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1842, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1843, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1843, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1844, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1844, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1845, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1845, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1847, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1847, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1848, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1848, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1849, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1849, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1850, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1850, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1852, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1852, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1853, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1853, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1854, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1854, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1855, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1855, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1856, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1856, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1857, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1857, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1858, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1858, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1859, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1859, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1860, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1860, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1861, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1861, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1862, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1862, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1863, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1863, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1864, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1864, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1866, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1866, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1867, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1867, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1868, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1868, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1869, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1869, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1870, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1870, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1871, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1871, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1873, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1873, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1874, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1874, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1875, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1875, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1876, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1876, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1879, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1879, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1882, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1882, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1883, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1883, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1884, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1884, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1886, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1886, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1888, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1888, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1889, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1889, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1890, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1890, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1891, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1891, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1892, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1892, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1893, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1893, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1894, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1894, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1895, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1895, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1897, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1897, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1898, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1898, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1900, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1900, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1901, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1901, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1904, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1904, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1905, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1905, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1908, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1908, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1909, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1909, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1910, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1910, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1911, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1911, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1912, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1912, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1913, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1913, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1915, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1915, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1916, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1916, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1917, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1917, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1918, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1918, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1921, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1921, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1923, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1923, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1924, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1924, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1925, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1925, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1926, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1926, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1927, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1927, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1928, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1928, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1929, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1929, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1930, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1930, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1931, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1931, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1932, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1932, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1933, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1933, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1934, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1934, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1935, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1935, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1936, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1936, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1937, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1937, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1938, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1938, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1939, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1939, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1940, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1940, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1941, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1941, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1942, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1942, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1943, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1943, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1945, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1945, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1946, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1946, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1947, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1947, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1949, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1949, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1950, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1950, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1951, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1951, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1952, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1952, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1953, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1953, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1954, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1954, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1955, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1955, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1957, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1957, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1959, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1959, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1960, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1960, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1961, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1961, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1962, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1962, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1963, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1963, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1964, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1964, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1965, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1965, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1966, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1966, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1967, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1967, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1968, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1968, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1969, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1969, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1970, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1970, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1971, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1971, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1973, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1973, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1974, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1974, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1975, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1975, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1976, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1976, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1977, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1977, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1978, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1978, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1979, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1979, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1980, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1980, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1981, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1981, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1983, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1983, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1984, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1984, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1985, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1985, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1986, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1986, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1988, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1988, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1989, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1989, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1990, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1990, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1991, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1991, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1992, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1992, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1993, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1993, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
1994, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1994, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1995, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1995, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
1996, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1996, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1997, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1997, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
1998, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1998, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
1999, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 1999, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2000, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2000, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2001, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2001, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2002, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2002, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2003, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2003, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2004, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2004, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2005, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2005, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2006, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2006, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2007, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2007, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2008, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2008, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2010, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2010, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2011, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2011, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2012, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2012, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2013, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2013, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2015, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2015, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2016, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2016, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2018, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2018, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2020, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2020, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2021, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2021, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2022, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2022, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2023, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2023, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2024, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2024, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2026, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2026, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2027, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2027, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2028, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2028, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2029, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2029, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2030, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2030, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2032, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2032, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2033, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2033, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2034, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2034, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2035, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2035, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2036, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2036, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2037, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2037, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2038, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2038, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2039, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2039, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2040, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2040, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2041, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2041, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2042, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2042, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2043, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2043, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2044, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2044, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2045, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2045, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2046, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2046, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2047, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2047, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2048, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2048, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2049, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2049, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2050, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2050, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2051, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2051, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2052, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2052, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2053, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2053, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2054, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2054, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2055, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2055, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2056, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2056, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2057, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2057, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2058, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2058, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2082, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2082, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2083, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2083, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2084, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2084, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2085, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2085, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2086, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2086, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2087, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2087, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2088, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2088, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2091, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2091, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2093, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2093, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2094, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2094, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2095, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2095, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2096, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2096, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2097, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2097, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2098, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2098, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2099, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2099, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2100, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2100, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2101, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2101, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2102, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2102, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2103, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2103, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2104, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2104, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2105, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2105, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2106, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2106, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2107, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2107, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2108, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2108, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2110, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2110, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2114, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2114, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2115, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2115, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2116, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2116, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2117, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2117, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2118, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2118, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2119, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2119, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2120, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2120, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2121, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2121, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2122, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2122, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2123, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2123, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2124, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2124, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2125, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2125, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2126, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2126, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2127, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2127, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2128, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2128, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2129, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2129, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2130, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2130, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2131, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2131, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2132, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2132, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2135, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2135, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2136, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2136, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2137, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2137, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2138, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2138, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2139, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2139, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2140, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2140, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2141, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2141, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2142, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2142, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2143, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2143, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2144, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2144, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2145, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2145, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2146, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2146, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2147, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2147, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2148, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2148, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2149, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2149, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2150, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2150, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2151, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2151, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2152, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2152, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2153, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2153, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2154, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2154, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2155, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2155, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2156, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2156, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2159, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2159, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2160, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2160, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2161, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2161, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2162, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2162, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2164, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2164, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2167, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2167, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2168, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2168, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2171, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2171, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2172, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2172, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2173, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2173, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2174, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2174, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2175, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2175, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2176, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2176, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2177, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2177, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2178, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2178, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2179, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2179, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2180, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2180, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2182, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2182, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2183, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2183, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2184, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2184, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2185, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2185, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2189, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2189, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2190, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2190, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2191, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2191, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2192, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2192, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2193, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2193, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2194, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2194, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2195, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2195, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2196, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2196, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2197, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2197, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2198, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2198, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2199, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2199, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2200, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2200, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2201, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2201, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2202, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2202, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2203, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2203, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2205, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2205, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2206, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2206, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2207, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2207, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2208, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2208, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2209, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2209, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2210, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2210, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2211, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2211, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2212, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2212, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2213, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2213, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2214, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2214, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2215, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2215, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2216, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2216, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2217, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2217, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2218, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2218, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2219, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2219, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2220, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2220, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2221, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2221, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2222, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2222, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2223, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2223, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2224, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2224, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2225, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2225, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2226, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2226, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2228, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2228, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2229, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2229, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2230, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2230, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2231, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2231, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2232, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2232, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2233, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2233, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2234, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2234, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2235, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2235, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2236, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2236, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2237, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2237, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2238, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2238, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2239, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2239, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2240, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2240, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2241, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2241, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2242, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2242, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2243, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2243, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2244, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2244, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2245, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2245, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2246, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2246, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2247, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2247, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2248, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2248, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2249, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2249, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2250, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2250, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2251, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2251, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2252, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2252, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2253, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2253, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2254, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2254, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2255, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2255, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2256, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2256, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2259, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2259, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2260, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2260, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2262, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2262, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2263, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2263, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2264, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2264, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2265, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2265, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2266, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2266, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2267, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2267, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2268, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2268, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2269, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2269, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2270, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2270, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2271, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2271, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2272, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2272, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2273, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2273, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2274, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2274, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2275, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2275, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2276, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2276, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2277, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2277, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2278, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2278, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2279, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2279, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2281, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2281, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2282, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2282, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2283, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2283, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2284, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2284, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2285, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2285, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2286, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2286, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2287, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2287, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2288, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2288, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2289, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2289, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2290, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2290, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2291, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2291, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2292, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2292, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2293, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2293, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2294, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2294, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2295, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2295, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2296, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2296, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2297, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2297, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2298, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2298, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2299, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2299, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2300, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2300, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2301, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2301, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2302, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2302, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2303, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2303, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2304, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2304, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2305, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2305, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2306, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2306, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2307, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2307, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2308, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2308, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2309, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2309, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2310, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2310, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2311, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2311, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2312, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2312, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2313, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2313, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2315, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2315, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2316, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2316, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2317, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2317, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2318, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2318, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2319, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2319, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2320, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2320, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2321, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2321, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2322, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2322, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2323, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2323, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2324, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2324, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2326, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2326, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2327, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2327, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2328, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2328, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2329, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2329, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2330, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2330, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2331, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2331, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2332, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2332, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2333, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2333, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2334, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2334, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2335, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2335, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2336, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2336, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2337, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2337, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2338, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2338, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2339, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2339, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2341, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2341, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2342, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2342, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2343, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2343, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2344, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2344, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2345, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2345, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2346, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2346, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2347, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2347, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2348, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2348, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2349, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2349, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2350, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2350, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2351, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2351, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2352, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2352, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2353, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2353, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2354, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2354, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2355, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2355, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2356, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2356, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2358, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2358, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2359, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2359, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2360, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2360, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2361, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2361, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2363, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2363, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2364, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2364, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2368, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2368, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2369, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2369, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 5, 0.1, 49, 2.0, 0.2, 48.5, 1.0, 0.3, 0.1/
2370, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2370, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2371, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2371, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2372, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2372, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2373, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2373, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2374, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2374, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2375, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2375, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 2, 0.1, 49, 0.5, 0.2, 48.5, 0.25, 0.3, 0.1/
2376, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2376, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2379, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2379, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 4, 0.1, 49, 1.5, 0.2, 48.5, 0.75, 0.3, 0.1/
2382, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2382, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/
2383, 'USRLOD', 1, 'UVUFBLU1', 13, 1, 1, 20, 0, 7, 18, 2383, 0.92, 5, 0.1, 0.88, 0.5, 0.2, 0.75, 0.2, 0.3, 0.1, 49.5, 3, 0.1, 49, 1.0, 0.2, 48.5, 0.5, 0.3, 0.1/

/ Under/over Frequency Generator Trip Relay (remove for load Placement Study)








 